name,c_per_length,cross_section,i_nom,mounting,r_per_length,references,x_per_length
149-AL1/24-ST1A 10.0,11.25,149.0,0.47,ol,0.19399999999999998,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013),0.315
149-AL1/24-ST1A 110.0,8.75,149.0,0.47,ol,0.19399999999999998,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013),0.41
149-AL1/24-ST1A 20.0,10.5,149.0,0.47,ol,0.19399999999999998,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013),0.337
15-AL1/3-ST1A 0.4,11.0,16.0,0.105,ol,1.8769,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013),0.35
184-AL1/30-ST1A 110.0,8.8,184.0,0.535,ol,0.1571,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013),0.4
184-AL1/30-ST1A 20.0,10.75,184.0,0.535,ol,0.1571,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013),0.33
24-AL1/4-ST1A 0.4,11.25,24.0,0.14,ol,1.2012,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013),0.335
243-AL1/39-ST1A 110.0,9.0,243.0,0.645,ol,0.1188,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013),0.39
243-AL1/39-ST1A 20.0,11.0,243.0,0.645,ol,0.1188,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013),0.32
305-AL1/39-ST1A 110.0,9.2,305.0,0.74,ol,0.0949,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013),0.38
48-AL1/8-ST1A 0.4,12.2,48.0,0.21,ol,0.5939,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013),0.3
48-AL1/8-ST1A 10.0,10.1,48.0,0.21,ol,0.5939,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013),0.35
48-AL1/8-ST1A 20.0,9.5,48.0,0.21,ol,0.5939,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013),0.37200000000000005
490-AL1/64-ST1A 220.0,10.0,490.0,0.96,ol,0.059000000000000004,pandapower,0.285
490-AL1/64-ST1A 380.0,11.0,490.0,0.96,ol,0.059000000000000004,pandapower,0.253
94-AL1/15-ST1A 0.4,13.2,94.0,0.35,ol,0.306,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013),0.29
94-AL1/15-ST1A 10.0,10.75,94.0,0.35,ol,0.306,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013),0.33
94-AL1/15-ST1A 20.0,10.0,94.0,0.35,ol,0.306,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013),0.35
N2XS(FL)2Y 1x120 RM/35 64/110 kV,112.0,120.0,0.366,cs,0.153,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013);Werth Netzberechnung mit Erzeugungsprofilen,0.166
N2XS(FL)2Y 1x185 RM/35 64/110 kV,125.0,185.0,0.457,cs,0.099,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013);Werth Netzberechnung mit Erzeugungsprofilen,0.156
N2XS(FL)2Y 1x240 RM/35 64/110 kV,135.0,240.0,0.526,cs,0.075,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013);Werth Netzberechnung mit Erzeugungsprofilen,0.149
N2XS(FL)2Y 1x300 RM/35 64/110 kV,144.0,300.0,0.588,cs,0.06,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013);Werth Netzberechnung mit Erzeugungsprofilen,0.14400000000000002
NA2XS2Y 1x185 RM/25 12/20 kV,273.0,185.0,0.36200000000000004,cs,0.161,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013);Werth Netzberechnung mit Erzeugungsprofilen,0.11699999999999999
NA2XS2Y 1x240 RM/25 12/20 kV,304.0,240.0,0.42100000000000004,cs,0.122,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013);Werth Netzberechnung mit Erzeugungsprofilen,0.11199999999999999
NA2XS2Y 1x95 RM/25 12/20 kV,216.0,95.0,0.252,cs,0.313,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013);Werth Netzberechnung mit Erzeugungsprofilen,0.132
NAYY 4x120 SE,264.0,120.0,0.242,cs,0.225,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013);Werth Netzberechnung mit Erzeugungsprofilen,0.08
NAYY 4x150 SE,261.0,150.0,0.27,cs,0.20800000000000002,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013);Werth Netzberechnung mit Erzeugungsprofilen,0.08
NAYY 4x50 SE,210.0,50.0,0.142,cs,0.642,pandapower;Heuck et al. Elektrische Energieversorgung 8. Auflage (2010); Vierweg+Teubner (2013);Werth Netzberechnung mit Erzeugungsprofilen,0.083
Al/St 240/40 2-bundle 220.0,12.5,240.0,1.29,ol,0.06,"Oeding and Oswald ""Elektrische Kraftwerke und Netze"", 2011, Chapter 9",0.301
Al/St 240/40 3-bundle 300.0,13.2,240.0,1.935,ol,0.04,"Oeding and Oswald ""Elektrische Kraftwerke und Netze"", 2011, Chapter 9",0.265
Al/St 240/40 4-bundle 380.0,13.8,240.0,2.58,ol,0.03,"Oeding and Oswald ""Elektrische Kraftwerke und Netze"", 2011, Chapter 9",0.24600000000000002
NY2Y 4 x 10 RE (Erde) 0.4 kV,0.0,10.0,0.079,cs,2.172,cerberus,0.094
NY2Y 4 x 16 RE (Erde) 0.4 kV,0.0,16.0,0.102,cs,1.3692,cerberus,0.09
NY2Y 4 x 25 RE (Erde) 0.4 kV,0.0,25.0,0.133,cs,0.8687999999999999,cerberus,0.086
NY2Y 4 x 35 SM (Erde) 0.4 kV,0.0,35.0,0.159,cs,0.6312,cerberus,0.083
NY2Y 4 x 50 SM (Erde) 0.4 kV,0.0,50.0,0.188,cs,0.4668,cerberus,0.083
NY2Y 4 x 70 SM (Erde) 0.4 kV,0.0,70.0,0.232,cs,0.3252,cerberus,0.082
NY2Y 4 x 95 SM (Erde) 0.4 kV,0.0,95.0,0.28,cs,0.2364,cerberus,0.082
NY2Y 4 x 120 SM (Erde) 0.4 kV,0.0,120.0,0.318,cs,0.18839999999999998,cerberus,0.08
NY2Y 4 x 150 SM (Erde) 0.4 kV,0.0,150.0,0.359,cs,0.15,cerberus,0.08
NYCWY 4 x 10 RE (Erde) 0.4 kV,0.0,10.0,0.079,cs,2.172,cerberus,0.094
NYCWY 4 x 16 RE (Erde) 0.4 kV,0.0,16.0,0.102,cs,1.3692,cerberus,0.09
NYCWY 4 x 25 RE (Erde) 0.4 kV,0.0,25.0,0.133,cs,0.8687999999999999,cerberus,0.086
NYCWY 4 x 35 SM (Erde) 0.4 kV,0.0,35.0,0.159,cs,0.6312,cerberus,0.083
NYCWY 4 x 50 SM (Erde) 0.4 kV,0.0,50.0,0.188,cs,0.4668,cerberus,0.083
NYCWY 4 x 70 SM (Erde) 0.4 kV,0.0,70.0,0.232,cs,0.3252,cerberus,0.082
NYCWY 4 x 95 SM (Erde) 0.4 kV,0.0,95.0,0.28,cs,0.2364,cerberus,0.082
NYCWY 4 x 120 SM (Erde) 0.4 kV,0.0,120.0,0.318,cs,0.18839999999999998,cerberus,0.08
NYCWY 4 x 150 SM (Erde) 0.4 kV,0.0,150.0,0.359,cs,0.15,cerberus,0.08
NYY 4 x 10 RE (Erde) 0.4 kV,0.0,10.0,0.079,cs,2.172,cerberus,0.094
NYY 4 x 16 RE (Erde) 0.4 kV,0.0,16.0,0.102,cs,1.3692,cerberus,0.09
NYY 4 x 25 RE (Erde) 0.4 kV,0.0,25.0,0.133,cs,0.8687999999999999,cerberus,0.086
NYY 4 x 35 SM (Erde) 0.4 kV,0.0,35.0,0.159,cs,0.6312,cerberus,0.083
NYY 4 x 50 SM (Erde) 0.4 kV,0.0,50.0,0.188,cs,0.4668,cerberus,0.083
NYY 4 x 70 SM (Erde) 0.4 kV,0.0,70.0,0.232,cs,0.3252,cerberus,0.082
NYY 4 x 95 SM (Erde) 0.4 kV,0.0,95.0,0.28,cs,0.2364,cerberus,0.082
NYY 4 x 120 SM (Erde) 0.4 kV,0.0,120.0,0.318,cs,0.18839999999999998,cerberus,0.08
NYY 4 x 150 SM (Erde) 0.4 kV,0.0,150.0,0.359,cs,0.15,cerberus,0.08
NAY2Y 4 x 35 SE (Erde) 0.4 kV,0.0,35.0,0.123,cs,1.0512,cerberus,0.083
NAY2Y 4 x 50 SE (Erde) 0.4 kV,0.0,50.0,0.144,cs,0.7704,cerberus,0.083
NAY2Y 4 x 70 SE (Erde) 0.4 kV,0.0,70.0,0.179,cs,0.5327999999999999,cerberus,0.082
NAY2Y 4 x 95 SE (Erde) 0.4 kV,0.0,95.0,0.215,cs,0.3852,cerberus,0.082
NAY2Y 4 x 120 SE (Erde) 0.4 kV,0.0,120.0,0.245,cs,0.306,cerberus,0.08
NAY2Y 4 x 150 SE (Erde) 0.4 kV,0.0,150.0,0.275,cs,0.2496,cerberus,0.08
NAY2Y 4 x 185 SE (Erde) 0.4 kV,0.0,185.0,0.313,cs,0.2004,cerberus,0.08
NAY2Y 4 x 240 SM (Erde) 0.4 kV,0.0,240.0,0.364,cs,0.15,cerberus,0.08
NAYCWY 4 x 35 SE (Erde) 0.4 kV,0.0,35.0,0.123,cs,1.0512,cerberus,0.083
NAYCWY 4 x 50 SE (Erde) 0.4 kV,0.0,50.0,0.144,cs,0.7704,cerberus,0.083
NAYCWY 4 x 70 SE (Erde) 0.4 kV,0.0,70.0,0.179,cs,0.5327999999999999,cerberus,0.082
NAYCWY 4 x 95 SE (Erde) 0.4 kV,0.0,95.0,0.215,cs,0.3852,cerberus,0.082
NAYCWY 4 x 120 SE (Erde) 0.4 kV,0.0,120.0,0.245,cs,0.306,cerberus,0.08
NAYCWY 4 x 150 SE (Erde) 0.4 kV,0.0,150.0,0.275,cs,0.2496,cerberus,0.08
NAYCWY 4 x 185 SE (Erde) 0.4 kV,0.0,185.0,0.313,cs,0.2004,cerberus,0.08
NAYCWY 4 x 240 SM (Erde) 0.4 kV,0.0,240.0,0.364,cs,0.15,cerberus,0.08
NAYY 4 x 35 SE (Erde) 0.4 kV,0.0,35.0,0.123,cs,1.0512,cerberus,0.083
NAYY 4 x 240 SM (Erde) 0.4 kV,0.0,240.0,0.364,cs,0.15,cerberus,0.08
NA2X2Y-J 4 x 35 RE () 0.4 kV,0.0,35.0,0.135,,1.0512,cerberus,0.083
NA2X2Y-J 4 x 50 SE () 0.4 kV,0.0,50.0,0.158,,0.7704,cerberus,0.083
NA2X2Y-J 4 x 70 SE () 0.4 kV,0.0,70.0,0.196,,0.5327999999999999,cerberus,0.082
NA2X2Y-J 4 x 150 SE () 0.4 kV,0.0,150.0,0.3,,0.2496,cerberus,0.08
NAKBA 4 x 25 () 0.4 kV,0.0,25.0,0.103,,1.4412,cerberus,0.094
NAKBA 4 x 35 () 0.4 kV,0.0,35.0,0.124,,1.0512,cerberus,0.092
NAKBA 4 x 50 () 0.4 kV,0.0,50.0,0.148,,0.7704,cerberus,0.09
NAKBA 4 x 70 () 0.4 kV,0.0,70.0,0.182,,0.5327999999999999,cerberus,0.087
NAKBA 4 x 95 () 0.4 kV,0.0,95.0,0.218,,0.3852,cerberus,0.086
NAKBA 4 x 120 () 0.4 kV,0.0,120.0,0.248,,0.306,cerberus,0.085
NAKBA 4 x 150 () 0.4 kV,0.0,150.0,0.281,,0.2496,cerberus,0.086
NY2Y-J 2 x 10 RE () 0.4 kV,0.0,10.0,0.09,,2.172,cerberus,0.094
NY2Y-J 4 x 10 RE () 0.4 kV,0.0,10.0,0.079,,2.172,cerberus,0.094
NYCWY 3 x 35/35 () 0.4 kV,0.0,35.0,0.157,,0.6312,cerberus,0.077
NYCWY 3 x 50/50 () 0.4 kV,0.0,50.0,0.185,,0.4668,cerberus,0.077
NYCWY 3 x 70/70  () 0.4 kV,0.0,70.0,0.228,,0.3252,cerberus,0.074
NYCWY 3 x 95/95 () 0.4 kV,0.0,95.0,0.275,,0.2364,cerberus,0.074
H07RN-F (Baustellenanschluss) 4 x 16 () 0.4 kV,0.0,16.0,0.082,,1.488,cerberus,0.09
H07RN-F (Baustellenanschluss) 4 x 25 () 0.4 kV,0.0,25.0,0.108,,0.954,cerberus,0.086
NKBA 4 x 16 () 0.4 kV,0.0,16.0,0.105,,1.3692,cerberus,0.099
NKBA 4 x 25 () 0.4 kV,0.0,25.0,0.133,,0.8687999999999999,cerberus,0.094
NKBA 4 x 35 () 0.4 kV,0.0,35.0,0.161,,0.6312,cerberus,0.092
NKBA 4 x 50 () 0.4 kV,0.0,50.0,0.191,,0.4668,cerberus,0.09
NKBA 4 x 70 () 0.4 kV,0.0,70.0,0.235,,0.3252,cerberus,0.087
NKBA 4 x 95 () 0.4 kV,0.0,95.0,0.281,,0.2364,cerberus,0.086
NKBA 4 x 120 () 0.4 kV,0.0,120.0,0.32,,0.18839999999999998,cerberus,0.085
NKBA 4 x 150 () 0.4 kV,0.0,150.0,0.361,,0.1548,cerberus,0.086
NSHöu (Provisorium) 4 x 35 () 0.4 kV,0.0,35.0,0.135,,0.6779999999999999,cerberus,0.083
NYDY (Hauseinführung) 4 x 10 () 0.4 kV,0.0,10.0,0.073,,2.196,cerberus,0.167
NYDY (Hauseinführung) 4 x 16 () 0.4 kV,0.0,16.0,0.088,,1.38,cerberus,0.152
NYDY (Hauseinführung) 4 x 25 () 0.4 kV,0.0,25.0,0.129,,0.8724,cerberus,0.131
NAEKEBA Papier-Masse-Kabel () 30 kV,320.0,120.0,,,0.3024,cerberus,0.13
NEKEBA Papier-Masse-Kabel () 30 kV,300.0,120.0,,,0.1788,cerberus,0.133
N2XS2Y VPE () 30 kV,151.0,70.0,,,0.3216,cerberus,0.221
NA2XS2Y VPE () 30 kV,165.0,95.0,,,0.384,cerberus,0.213
NAEKEBA 3 x 185 () 10 kV,0.0,185.0,0.318,,0.1968,cerberus,0.091
NAKBA 3 x 95 () 10 kV,0.0,95.0,0.2,,0.384,cerberus,0.1
NAKBA 3 x 150  () 10 kV,0.0,150.0,0.259,,0.24719999999999998,cerberus,0.092
NAKBA 3 x 240 () 10 kV,0.0,240.0,0.343,,0.15,cerberus,0.089
NAEKEBA 3 x 50  () 20 kV,290.0,50.0,0.14,,0.7692,cerberus,0.13
NAEKEBA 3 x 95 () 20 kV,350.0,95.0,0.208,,0.384,cerberus,0.11
NAEKEBA 3 x 150  () 20 kV,410.0,150.0,0.267,,0.24719999999999998,cerberus,0.1
NAEKEBA 3 x 240 () 20 kV,0.0,240.0,0.355,,0.15,cerberus,0.097
NAEKEBA 3 x 300 () 20 kV,0.0,300.0,0.403,,0.12,cerberus,0.094
NA2YSY 1 x 95 () 20 kV,0.0,95.0,0.235,,0.384,cerberus,0.113
NA2YSY 1 x 150 () 20 kV,0.0,150.0,0.298,,0.24719999999999998,cerberus,0.107
NA2YSY 1 x 240 () 20 kV,0.0,240.0,0.391,,0.15,cerberus,0.1
NYY 1 x 4 RE (Dreieck) (Erde) 0.6 / 1 kV,0.0,4.0,0.05,cs,5.532,cerberus,0.1442
NYY 1 x 6 RE (Dreieck) (Erde) 0.6 / 1 kV,0.0,6.0,0.062,cs,3.6959999999999997,cerberus,0.1354
NYY 1 x 10 RE (Dreieck) (Erde) 0.6 / 1 kV,0.0,10.0,0.082,cs,2.196,cerberus,0.12535
NYY 1 x 16 RE (Dreieck) (Erde) 0.6 / 1 kV,0.0,16.0,0.105,cs,1.38,cerberus,0.11655
NYY 1 x 25 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,25.0,0.136,cs,0.8724,cerberus,0.10996
NYY 1 x 35 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,35.0,0.163,cs,0.6288,cerberus,0.10462
NYY 1 x 50 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,50.0,0.193,cs,0.4644,cerberus,0.1021
NYY 1 x 70 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,70.0,0.237,cs,0.3216,cerberus,0.09708
NYY 1 x 95 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,95.0,0.284,cs,0.232608,cerberus,0.09488
NYY 1 x 120 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,120.0,0.323,cs,0.184608,cerberus,0.09236
NYY 1 x 150 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,150.0,0.363,cs,0.15081599999999998,cerberus,0.09111
NYY 1 x 185 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,185.0,0.411,cs,0.12092399999999999,cerberus,0.09016
NYY 1 x 240 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,240.0,0.477,cs,0.093288,cerberus,0.08828
NYY 1 x 300 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,300.0,0.537,cs,0.075636,cerberus,0.08765
NYY 1 x 400 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,400.0,0.612,cs,0.060911999999999994,cerberus,0.08639
NYY 1 x 500 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,500.0,0.689,cs,0.049632,cerberus,0.08545
NYY-O 3 x 1.5 RE (Erde) 0.6 / 1 kV,0.0,1.5,0.025,cs,14.52,cerberus,0.10776
NYY-O 3 x 2.5 RE (Erde) 0.6 / 1 kV,0.0,2.5,0.034,cs,8.892,cerberus,0.09959
NYY-O 3 x 4 RE (Erde) 0.6 / 1 kV,0.0,4.0,0.044,cs,5.532,cerberus,0.09927
NYY-O 3 x 6 RE (Erde) 0.6 / 1 kV,0.0,6.0,0.055,cs,3.6959999999999997,cerberus,0.09362
NYY-O 3 x 10 RE (Erde) 0.6 / 1 kV,0.0,10.0,0.075,cs,2.196,cerberus,0.08734
NYY-O 3 x 16 RE (Erde) 0.6 / 1 kV,0.0,16.0,0.098,cs,1.38,cerberus,0.08231
NYY-O 3 x 25 RM (Erde) 0.6 / 1 kV,0.0,25.0,0.128,cs,0.8724,cerberus,0.08074
NYY-O 3 x 35 SM (Erde) 0.6 / 1 kV,0.0,35.0,0.155,cs,0.6288,cerberus,0.07791
NYY-O 3 x 50 SM (Erde) 0.6 / 1 kV,0.0,50.0,0.184,cs,0.4644,cerberus,0.0776
NYY-O 3 x 70 SM (Erde) 0.6 / 1 kV,0.0,70.0,0.225,cs,0.3216,cerberus,0.07477
NYY-O 3 x 95 SM (Erde) 0.6 / 1 kV,0.0,95.0,0.271,cs,0.232608,cerberus,0.07477
NYY-O 3 x 120 SM (Erde) 0.6 / 1 kV,0.0,120.0,0.309,cs,0.184608,cerberus,0.0732
NYY-O 3 x 150 SM (Erde) 0.6 / 1 kV,0.0,150.0,0.348,cs,0.15081599999999998,cerberus,0.0732
NYY-O 3 x 185 SM  (Erde) 0.6 / 1 kV,0.0,185.0,0.394,cs,0.12092399999999999,cerberus,0.0732
NYY-O 3 x 240 SM (Erde) 0.6 / 1 kV,0.0,240.0,0.458,cs,0.093084,cerberus,0.07257
NYY-O 3 x 300 SM (Erde) 0.6 / 1 kV,0.0,300.0,0.516,cs,0.075432,cerberus,0.07257
NYY-O 3 x 400 SM (Erde) 0.6 / 1 kV,0.0,400.0,0.591,cs,0.060516,cerberus,0.07163
NYY 4 x 1.5 RE (Erde) 0.6 / 1 kV,0.0,1.5,0.026,cs,14.52,cerberus,0.11498
NYY 4 x 2.5 RE (Erde) 0.6 / 1 kV,0.0,2.5,0.034,cs,8.892,cerberus,0.10681
NYY 4 x 4 RE (Erde) 0.6 / 1 kV,0.0,4.0,0.044,cs,5.532,cerberus,0.1065
NYY 4 x 6 RE (Erde) 0.6 / 1 kV,0.0,6.0,0.056,cs,3.6959999999999997,cerberus,0.10085
NYY 4 x 25 RM (Erde) 0.6 / 1 kV,0.0,25.0,0.129,cs,0.8724,cerberus,0.08796
NYY 4 x 185 SM  (Erde) 0.6 / 1 kV,0.0,185.0,0.398,cs,0.119916,cerberus,0.08042
NYY 4 x 240 SM (Erde) 0.6 / 1 kV,0.0,240.0,0.464,cs,0.09278399999999999,cerberus,0.0798
NYY 4 x 300 SM (Erde) 0.6 / 1 kV,0.0,300.0,0.525,cs,0.074928,cerberus,0.0798
NYY 4 x 400 SM (Erde) 0.6 / 1 kV,0.0,400.0,0.602,cs,0.059916,cerberus,0.07885
NYY 5 x 1.5 RE (Erde) 0.6 / 1 kV,0.0,1.5,0.026,cs,14.52,cerberus,0.11781
NYY 5 x 2.5 RE (Erde) 0.6 / 1 kV,0.0,2.5,0.034,cs,8.892,cerberus,0.10964
NYY 5 x 4 RE (Erde) 0.6 / 1 kV,0.0,4.0,0.044,cs,5.532,cerberus,0.10933
NYY 5 x 6 RE (Erde) 0.6 / 1 kV,0.0,6.0,0.056,cs,3.6959999999999997,cerberus,0.10367
NYY 5 x 10 RE (Erde) 0.6 / 1 kV,0.0,10.0,0.075,cs,2.196,cerberus,0.09739
NYY 5 x 16 RE (Erde) 0.6 / 1 kV,0.0,16.0,0.098,cs,1.38,cerberus,0.09236
NYY 5 x 25 RM (Erde) 0.6 / 1 kV,0.0,25.0,0.129,cs,0.8724,cerberus,0.09079
NYCWY 3 x 1.5 RE/1.5 (Erde) 0.6 / 1 kV,0.0,1.5,0.026,cs,14.52,cerberus,0.10776
NYCWY 3 x 2.5 RE/2.5 (Erde) 0.6 / 1 kV,0.0,2.5,0.034,cs,8.892,cerberus,0.09959
NYCWY 3 x 4 RE/4 (Erde) 0.6 / 1 kV,0.0,4.0,0.044,cs,5.532,cerberus,0.09927
NYCWY 3 x 6 RE/6 (Erde) 0.6 / 1 kV,0.0,6.0,0.056,cs,3.6959999999999997,cerberus,0.09362
NYCWY 3 x 10 RE/10 (Erde) 0.6 / 1 kV,0.0,10.0,0.075,cs,2.196,cerberus,0.08734
NYCWY 3 x 16 RE/16 (Erde) 0.6 / 1 kV,0.0,16.0,0.099,cs,1.38,cerberus,0.08231
NYCWY 3 x 25 RM/16 (Erde) 0.6 / 1 kV,0.0,25.0,0.129,cs,0.8734080000000001,cerberus,0.08074
NYCWY 3 x 35 SM/16 (Erde) 0.6 / 1 kV,0.0,35.0,0.156,cs,0.6298079999999999,cerberus,0.07791
NYCWY 3 x 50 SM/25 (Erde) 0.6 / 1 kV,0.0,50.0,0.184,cs,0.465408,cerberus,0.0776
NYCWY 3 x 70 SM/35 (Erde) 0.6 / 1 kV,0.0,70.0,0.227,cs,0.323604,cerberus,0.07477
NYCWY 3 x 95 SM/50 (Erde) 0.6 / 1 kV,0.0,95.0,0.272,cs,0.233604,cerberus,0.07477
NYCWY 3 x 120 SM/70 (Erde) 0.6 / 1 kV,0.0,120.0,0.31,cs,0.187608,cerberus,0.0732
NYCWY 3 x 150 SM/70 (Erde) 0.6 / 1 kV,0.0,150.0,0.348,cs,0.15281999999999998,cerberus,0.0732
NYCWY 3 x 185 SM/95 (Erde) 0.6 / 1 kV,0.0,185.0,0.393,cs,0.123912,cerberus,0.0732
NYCWY 3 x 240 SM/120 (Erde) 0.6 / 1 kV,0.0,240.0,0.453,cs,0.0972,cerberus,0.07257
NYCWY 3 x 300 SM/150 (Erde) 0.6 / 1 kV,0.0,300.0,0.506,cs,0.08054399999999999,cerberus,0.07257
NYCWY 3 x 400 SM/185 (Erde) 0.6 / 1 kV,0.0,400.0,0.571,cs,0.066732,cerberus,0.07163
NYCWY 4 x 1.5 RE/1.5 (Erde) 0.6 / 1 kV,0.0,1.5,0.026,cs,14.52,cerberus,0.11498
NYCWY 4 x 2.5 RE/2.5 (Erde) 0.6 / 1 kV,0.0,2.5,0.034,cs,8.892,cerberus,0.10681
NYCWY 4 x 4 RE/4 (Erde) 0.6 / 1 kV,0.0,4.0,0.045,cs,5.532,cerberus,0.1065
NYCWY 4 x 6 RE/6 (Erde) 0.6 / 1 kV,0.0,6.0,0.056,cs,3.6959999999999997,cerberus,0.10085
NYCWY 4 x 10 RE/10 (Erde) 0.6 / 1 kV,0.0,10.0,0.076,cs,2.196,cerberus,0.09456
NYCWY 4 x 16 RE/16 (Erde) 0.6 / 1 kV,0.0,16.0,0.099,cs,1.38,cerberus,0.08954
NYCWY 4 x 25 RM/16 (Erde) 0.6 / 1 kV,0.0,25.0,0.129,cs,0.8734080000000001,cerberus,0.08796
NYCWY 4 x 35 SM/16 (Erde) 0.6 / 1 kV,0.0,35.0,0.157,cs,0.6298079999999999,cerberus,0.08514
NYCWY 4 x 50 SM/25 (Erde) 0.6 / 1 kV,0.0,50.0,0.185,cs,0.465408,cerberus,0.08482
NYCWY 4 x 70 SM/35 (Erde) 0.6 / 1 kV,0.0,70.0,0.229,cs,0.322596,cerberus,0.08231
NYCWY 4 x 95 SM/50 (Erde) 0.6 / 1 kV,0.0,95.0,0.275,cs,0.233604,cerberus,0.082
NYCWY 4 x 120 SM/70 (Erde) 0.6 / 1 kV,0.0,120.0,0.313,cs,0.187608,cerberus,0.08042
NYCWY 4 x 150 SM/70 (Erde) 0.6 / 1 kV,0.0,150.0,0.352,cs,0.15281999999999998,cerberus,0.08042
NYCWY 4 x 185 SM/95 (Erde) 0.6 / 1 kV,0.0,185.0,0.396,cs,0.123912,cerberus,0.08042
NYCWY 4 x 240 SM/120 (Erde) 0.6 / 1 kV,0.0,240.0,0.459,cs,0.09710400000000001,cerberus,0.0798
NYCWY 4 x 300 SM/150 (Erde) 0.6 / 1 kV,0.0,300.0,0.515,cs,0.080148,cerberus,0.0798
NYCWY 4 x 400 SM/185 (Erde) 0.6 / 1 kV,0.0,400.0,0.583,cs,0.06624,cerberus,0.07885
NYKY-J 3 x 1.5 RE (Erde) 0.6 / 1 kV,0.0,1.5,0.033,cs,14.52,cerberus,0.10776
NYKY-J 3 x 2.5 RE (Erde) 0.6 / 1 kV,0.0,2.5,0.043,cs,8.892,cerberus,0.10304
NYKY-J 3 x 4 RE (Erde) 0.6 / 1 kV,0.0,4.0,0.056,cs,5.532,cerberus,0.09927
NYKY-J 3 x 6 RE (Erde) 0.6 / 1 kV,0.0,6.0,0.071,cs,3.6959999999999997,cerberus,0.09362
NYKY-J 3 x 10 RE (Erde) 0.6 / 1 kV,0.0,10.0,0.095,cs,2.196,cerberus,0.08734
NYKY-J 3 x 16 RE (Erde) 0.6 / 1 kV,0.0,16.0,0.123,cs,1.38,cerberus,0.08231
NYKY-J 3 x 25 RM (Erde) 0.6 / 1 kV,0.0,25.0,0.159,cs,0.8734080000000001,cerberus,0.08074
NYKY-J 3 x 35 SM (Erde) 0.6 / 1 kV,0.0,35.0,0.192,cs,0.6298079999999999,cerberus,0.07791
NYKY-J 3 x 50 SM (Erde) 0.6 / 1 kV,0.0,50.0,0.228,cs,0.465408,cerberus,0.0776
NYKY-J 3 x 70 SM (Erde) 0.6 / 1 kV,0.0,70.0,0.282,cs,0.322596,cerberus,0.07477
NYKY-J 3 x 95 SM (Erde) 0.6 / 1 kV,0.0,95.0,0.337,cs,0.232608,cerberus,0.07477
NYKY-J 3 x 120 SM (Erde) 0.6 / 1 kV,0.0,120.0,0.385,cs,0.185604,cerberus,0.0732
NYKY-J 3 x 150 SM (Erde) 0.6 / 1 kV,0.0,150.0,0.434,cs,0.151812,cerberus,0.0732
NYKY-J 3 x 185 SM  (Erde) 0.6 / 1 kV,0.0,185.0,0.489,cs,0.12092399999999999,cerberus,0.0732
NYKY-J 3 x 240 SM (Erde) 0.6 / 1 kV,0.0,240.0,0.569,cs,0.093996,cerberus,0.07257
NYKY-J 3 x 300 SM (Erde) 0.6 / 1 kV,0.0,300.0,0.64,cs,0.076428,cerberus,0.07257
NYKY-J 3 x 400 SM (Erde) 0.6 / 1 kV,0.0,400.0,0.729,cs,0.061919999999999996,cerberus,0.07163
NYKY 3 x 25 RM/16 RE (Erde) 0.6 / 1 kV,0.0,25.0,0.13,cs,0.8734080000000001,cerberus,0.08608
NYKY 3 x 35 SM/16 RE (Erde) 0.6 / 1 kV,0.0,35.0,0.157,cs,0.6298079999999999,cerberus,0.082
NYKY 3 x 50 SM/25 RM (Erde) 0.6 / 1 kV,0.0,50.0,0.187,cs,0.465408,cerberus,0.08262
NYKY 3 x 70 SM/35 SM (Erde) 0.6 / 1 kV,0.0,70.0,0.23,cs,0.322596,cerberus,0.0798
NYKY 3 x 95 SM/50 SM (Erde) 0.6 / 1 kV,0.0,95.0,0.275,cs,0.232608,cerberus,0.07948
NYKY 3 x 120 SM/70 SM (Erde) 0.6 / 1 kV,0.0,120.0,0.314,cs,0.185604,cerberus,0.07854
NYKY 3 x 150 SM/70 SM (Erde) 0.6 / 1 kV,0.0,150.0,0.354,cs,0.15081599999999998,cerberus,0.0776
NYKY 3 x 185 SM/95 SM (Erde) 0.6 / 1 kV,0.0,185.0,0.4,cs,0.12092399999999999,cerberus,0.07791
NYKY 3 x 240 SM/120 SM (Erde) 0.6 / 1 kV,0.0,240.0,0.465,cs,0.09379199999999999,cerberus,0.07697
NYKY 3 x 300 SM/150 SM (Erde) 0.6 / 1 kV,0.0,300.0,0.523,cs,0.07612799999999999,cerberus,0.07728
NYKY 3 x 400 SM/185 SM (Erde) 0.6 / 1 kV,0.0,400.0,0.597,cs,0.061619999999999994,cerberus,0.07571
NAYCWY 3 x 50 SE/50 (Erde) 0.6 / 1 kV,0.0,50.0,0.142,cs,0.7692,cerberus,0.0776
NAYCWY 3 x 95 SE/95 (Erde) 0.6 / 1 kV,0.0,95.0,0.21,cs,0.384,cerberus,0.07477
NAYCWY 3 x 120 SE/120 (Erde) 0.6 / 1 kV,0.0,120.0,0.24,cs,0.3036,cerberus,0.0732
NAYCWY 3 x 185 SE/185 (Erde) 0.6 / 1 kV,0.0,185.0,0.303,cs,0.1968,cerberus,0.0732
NA2XY 1 x 50 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,50.0,0.162,cs,0.7692,cerberus,0.09488
NA2XY 1 x 70 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,70.0,0.199,cs,0.5316,cerberus,0.09142
NA2XY 1 x 95 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,95.0,0.238,cs,0.384,cerberus,0.08922
NA2XY 1 x 120 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,120.0,0.271,cs,0.3036,cerberus,0.08765
NA2XY 1 x 150 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,150.0,0.305,cs,0.24719999999999998,cerberus,0.08765
NA2XY 1 x 185 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,185.0,0.346,cs,0.1968,cerberus,0.08671
NA2XY 1 x 240 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,240.0,0.403,cs,0.15,cerberus,0.08545
NA2XY 4 x 25 RE (Erde) 0.6 / 1 kV,0.0,25.0,0.111,cs,1.44,cerberus,0.08388
NA2XY 4 x 35 RE (Erde) 0.6 / 1 kV,0.0,35.0,0.133,cs,1.0415999999999999,cerberus,0.08168
NA2XY 4 x 50 SE (Erde) 0.6 / 1 kV,0.0,50.0,0.157,cs,0.7692,cerberus,0.08011
NA2XY 4 x 70 SE (Erde) 0.6 / 1 kV,0.0,70.0,0.194,cs,0.5316,cerberus,0.07917
NA2XY 4 x 95 SE (Erde) 0.6 / 1 kV,0.0,95.0,0.233,cs,0.384,cerberus,0.0776
NA2XY 4 x 120 SE (Erde) 0.6 / 1 kV,0.0,120.0,0.266,cs,0.3036,cerberus,0.07728
NA2XY 4 x 150 SE (Erde) 0.6 / 1 kV,0.0,150.0,0.299,cs,0.24719999999999998,cerberus,0.0776
NA2XY 4 x 185 SE (Erde) 0.6 / 1 kV,0.0,185.0,0.34,cs,0.1968,cerberus,0.07791
NA2XY 4 x 240 SE (Erde) 0.6 / 1 kV,0.0,240.0,0.395,cs,0.15,cerberus,0.07697
NAYY 1 x 50 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,50.0,0.15,cs,0.7692,cerberus,0.1021
NAYY 1 x 70 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,70.0,0.184,cs,0.532596,cerberus,0.09708
NAYY 1 x 95 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,95.0,0.22,cs,0.384996,cerberus,0.09488
NAYY 1 x 120 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,120.0,0.251,cs,0.304596,cerberus,0.09236
NAYY 1 x 150 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,150.0,0.282,cs,0.248196,cerberus,0.09111
NAYY 1 x 185 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,185.0,0.32,cs,0.197796,cerberus,0.09016
NAYY 1 x 240 RM (Dreieck) (Erde) 0.6 / 1 kV,0.0,240.0,0.373,cs,0.152004,cerberus,0.08828
NAYY 4 x 25 RE (Erde) 0.6 / 1 kV,0.0,25.0,0.099,cs,1.44,cerberus,0.08891
NAYY 4 x 35 RE (Erde) 0.6 / 1 kV,0.0,35.0,0.119,cs,1.0415999999999999,cerberus,0.08608
NAYY 4 x 50 SE (Erde) 0.6 / 1 kV,0.0,50.0,0.141,cs,0.7692,cerberus,0.08482
NAYY 4 x 70 SE (Erde) 0.6 / 1 kV,0.0,70.0,0.176,cs,0.532596,cerberus,0.08231
NAYY 4 x 95 SE (Erde) 0.6 / 1 kV,0.0,95.0,0.211,cs,0.384996,cerberus,0.082
NAYY 4 x 120 SE (Erde) 0.6 / 1 kV,0.0,120.0,0.24,cs,0.304596,cerberus,0.08042
NAYY 4 x 150 SE (Erde) 0.6 / 1 kV,0.0,150.0,0.27,cs,0.248196,cerberus,0.08042
NAYY 4 x 185 SE (Erde) 0.6 / 1 kV,0.0,185.0,0.307,cs,0.197796,cerberus,0.08042
NAYY 4 x 240 SE (Erde) 0.6 / 1 kV,0.0,240.0,0.357,cs,0.152004,cerberus,0.0798
NYKY 4 x 1.5 RE (Erde) 0.6 / 1 kV,0.0,1.5,0.027,cs,14.52,cerberus,0.11498
NYKY 4 x 2.5 RE (Erde) 0.6 / 1 kV,0.0,2.5,0.035,cs,8.892,cerberus,0.11027
NYKY 4 x 4 RE (Erde) 0.6 / 1 kV,0.0,4.0,0.046,cs,5.532,cerberus,0.1065
NYKY 4 x 6 RE (Erde) 0.6 / 1 kV,0.0,6.0,0.058,cs,3.6959999999999997,cerberus,0.10085
NYKY 4 x 10 RE (Erde) 0.6 / 1 kV,0.0,10.0,0.078,cs,2.196,cerberus,0.09456
NYKY 4 x 16 RE (Erde) 0.6 / 1 kV,0.0,16.0,0.1,cs,1.38,cerberus,0.08954
NYKY 4 x 25 RM (Erde) 0.6 / 1 kV,0.0,25.0,0.131,cs,0.8734080000000001,cerberus,0.08796
NYKY 4 x 35 SM (Erde) 0.6 / 1 kV,0.0,35.0,0.158,cs,0.6298079999999999,cerberus,0.08514
NYKY 4 x 50 SM (Erde) 0.6 / 1 kV,0.0,50.0,0.188,cs,0.465408,cerberus,0.08482
NYKY 4 x 70 SM (Erde) 0.6 / 1 kV,0.0,70.0,0.231,cs,0.322596,cerberus,0.08231
NYKY 4 x 95 SM (Erde) 0.6 / 1 kV,0.0,95.0,0.278,cs,0.232608,cerberus,0.082
NYKY 4 x 120 SM (Erde) 0.6 / 1 kV,0.0,120.0,0.318,cs,0.185604,cerberus,0.08042
NYKY 4 x 150 SM (Erde) 0.6 / 1 kV,0.0,150.0,0.357,cs,0.15081599999999998,cerberus,0.08042
NYKY 4 x 185 SM  (Erde) 0.6 / 1 kV,0.0,185.0,0.404,cs,0.12092399999999999,cerberus,0.08042
NYKY 4 x 240 SM (Erde) 0.6 / 1 kV,0.0,240.0,0.47,cs,0.093888,cerberus,0.0798
NYKY 4 x 300 SM (Erde) 0.6 / 1 kV,0.0,300.0,0.53,cs,0.076332,cerberus,0.0798
NYKY 4 x 400 SM (Erde) 0.6 / 1 kV,0.0,400.0,0.604,cs,0.061824000000000004,cerberus,0.07885
NYKY 5 x 1.5 RE (Erde) 0.6 / 1 kV,0.0,1.5,0.027,cs,14.52,cerberus,0.11781
NYKY 5 x 2.5 RE (Erde) 0.6 / 1 kV,0.0,2.5,0.035,cs,8.892,cerberus,0.1131
NYKY 5 x 4 RE (Erde) 0.6 / 1 kV,0.0,4.0,0.046,cs,5.532,cerberus,0.10933
NYKY 5 x 6 RE (Erde) 0.6 / 1 kV,0.0,6.0,0.058,cs,3.6959999999999997,cerberus,0.10367
NYKY 5 x 10 RE (Erde) 0.6 / 1 kV,0.0,10.0,0.078,cs,2.196,cerberus,0.09739
NYKY 5 x 16 RE (Erde) 0.6 / 1 kV,0.0,16.0,0.1,cs,1.38,cerberus,0.09236
NYKY 5 x 25 RM (Erde) 0.6 / 1 kV,0.0,25.0,0.131,cs,0.8724,cerberus,0.09079
NAKBA 3 x 50 SM (Erde) 6/10 kV,300.0,50.0,0.132,cs,0.7712279999999999,cerberus,0.10933
NAKBA 3 x 70 SM (Erde) 6/10 kV,340.0,70.0,0.165,cs,0.534648,cerberus,0.10367
NAKBA 3 x 95 SM (Erde) 6/10 kV,380.0,95.0,0.2,cs,0.387048,cerberus,0.09959
NAKBA 3 x 120 SM (Erde) 6/10 kV,410.0,120.0,0.229,cs,0.306648,cerberus,0.09676
NAKBA 3 x 150 SM (Erde) 6/10 kV,430.0,150.0,0.259,cs,0.251268,cerberus,0.09425
NAKBA 3 x 185 SM (Erde) 6/10 kV,460.0,185.0,0.296,cs,0.200856,cerberus,0.09205
NAKBA 3 x 240 SM (Erde) 6/10 kV,510.0,240.0,0.343,cs,0.155064,cerberus,0.08922
NAKBA 3 x 300 SM (Erde) 6/10 kV,550.0,300.0,0.39,cs,0.126096,cerberus,0.08734
NA2XS2Y 3 x 50 SE/16 (Erde) 6/10 kV,243.0,50.0,0.164,cs,0.770136,cerberus,0.10587
NA2XS2Y 3 x 70 SE/16 (Erde) 6/10 kV,271.0,70.0,0.201,cs,0.532536,cerberus,0.0999
NA2XS2Y 3 x 95 SE/16 (Erde) 6/10 kV,309.0,95.0,0.24,cs,0.384936,cerberus,0.0955
NA2XS2Y 3 x 120 SE/16 (Erde) 6/10 kV,337.0,120.0,0.274,cs,0.304536,cerberus,0.09236
NA2XS2Y 3 x 150 SE/25 (Erde) 6/10 kV,365.0,150.0,0.306,cs,0.249072,cerberus,0.08954
NA2XS2Y 3 x 185 SE/25 (Erde) 6/10 kV,402.0,185.0,0.347,cs,0.19867200000000002,cerberus,0.08702
NA2XS(F)2Y 1 x 25 RM/16 (Dreieck) (Erde) 6/10 kV,203.0,25.0,0.122,cs,1.44,cerberus,0.1508
NA2XS(F)2Y 1 x 35 RM/16 (Dreieck) (Erde) 6/10 kV,225.0,35.0,0.145,cs,1.0464,cerberus,0.14294
NA2XS(F)2Y 1 x 50 RM/16 (Dreieck) (Erde) 6/10 kV,249.0,50.0,0.171,cs,0.7728,cerberus,0.13635
NA2XS(F)2Y 1 x 70 RM/16 (Dreieck) (Erde) 6/10 kV,283.0,70.0,0.209,cs,0.5352,cerberus,0.12849
NA2XS(F)2Y 1 x 95 RM/16 (Dreieck) (Erde) 6/10 kV,315.0,95.0,0.249,cs,0.3876,cerberus,0.12284
NA2XS(F)2Y 1 x 120 RM/16 (Dreieck) (Erde) 6/10 kV,345.0,120.0,0.283,cs,0.3072,cerberus,0.11844
NA2XS(F)2Y 1 x 150 RM/25 (Dreieck) (Erde) 6/10 kV,374.0,150.0,0.316,cs,0.2532,cerberus,0.11435
NA2XS(F)2Y 1 x 185 RM/25 (Dreieck) (Erde) 6/10 kV,406.0,185.0,0.358,cs,0.2028,cerberus,0.1109
NA2XS(F)2Y 1 x 240 RM/25 (Dreieck) (Erde) 6/10 kV,456.0,240.0,0.415,cs,0.156,cerberus,0.10619
NA2XS(F)2Y 1 x 300 RM/25 (Dreieck) (Erde) 6/10 kV,495.0,300.0,0.467,cs,0.12719999999999998,cerberus,0.10336
NA2XS(F)2Y 1 x 400 RM/35 (Dreieck) (Erde) 6/10 kV,558.0,400.0,0.531,cs,0.10235999999999999,cerberus,0.09896
NA2XS(F)2Y 1 x 500 RM/35 (Dreieck) (Erde) 6/10 kV,613.0,500.0,0.603,cs,0.08231999999999999,cerberus,0.09613
NA2XS2Y 1 x 25 RM/16 (Dreieck) (Erde) 6/10 kV,203.0,25.0,0.122,cs,1.44,cerberus,0.1508
NA2XS2Y 1 x 35 RM/16 (Dreieck) (Erde) 6/10 kV,225.0,35.0,0.145,cs,1.0464,cerberus,0.14294
NA2XS2Y 1 x 50 RM/16 (Dreieck) (Erde) 6/10 kV,249.0,50.0,0.171,cs,0.7728,cerberus,0.13635
NA2XS2Y 1 x 70 RM/16 (Dreieck) (Erde) 6/10 kV,283.0,70.0,0.209,cs,0.5352,cerberus,0.12849
NA2XS2Y 1 x 95 RM/16 (Dreieck) (Erde) 6/10 kV,315.0,95.0,0.249,cs,0.3876,cerberus,0.12284
NA2XS2Y 1 x 120 RM/16 (Dreieck) (Erde) 6/10 kV,345.0,120.0,0.283,cs,0.3072,cerberus,0.11844
NA2XS2Y 1 x 150 RM/25 (Dreieck) (Erde) 6/10 kV,374.0,150.0,0.316,cs,0.2532,cerberus,0.11435
NA2XS2Y 1 x 185 RM/25 (Dreieck) (Erde) 6/10 kV,406.0,185.0,0.358,cs,0.2028,cerberus,0.1109
NA2XS2Y 1 x 240 RM/25 (Dreieck) (Erde) 6/10 kV,456.0,240.0,0.415,cs,0.156,cerberus,0.10619
NA2XS2Y 1 x 300 RM/25 (Dreieck) (Erde) 6/10 kV,495.0,300.0,0.467,cs,0.12719999999999998,cerberus,0.10336
NA2XS2Y 1 x 400 RM/35 (Dreieck) (Erde) 6/10 kV,558.0,400.0,0.531,cs,0.10235999999999999,cerberus,0.09896
NA2XS2Y 1 x 500 RM/35 (Dreieck) (Erde) 6/10 kV,613.0,500.0,0.603,cs,0.08231999999999999,cerberus,0.09613
NKBA 3 x 35 SM (Erde) 6/10 kV,280.0,35.0,0.143,cs,0.63084,cerberus,0.11467
NKBA 3 x 50 SM (Erde) 6/10 kV,300.0,50.0,0.171,cs,0.46746,cerberus,0.10933
NKBA 3 x 70 SM (Erde) 6/10 kV,340.0,70.0,0.212,cs,0.32466,cerberus,0.10367
NKBA 3 x 95 SM (Erde) 6/10 kV,380.0,95.0,0.257,cs,0.23465999999999998,cerberus,0.09959
NKBA 3 x 120 SM (Erde) 6/10 kV,410.0,120.0,0.294,cs,0.18768,cerberus,0.09676
NKBA 3 x 150 SM (Erde) 6/10 kV,430.0,150.0,0.332,cs,0.15288000000000002,cerberus,0.09425
NKBA 3 x 185 SM (Erde) 6/10 kV,460.0,185.0,0.378,cs,0.12298799999999999,cerberus,0.09205
NKBA 3 x 240 SM (Erde) 6/10 kV,510.0,240.0,0.438,cs,0.096504,cerberus,0.08922
NKBA 3 x 300 SM (Erde) 6/10 kV,550.0,300.0,0.494,cs,0.079164,cerberus,0.08734
N2XS2Y 1 x 25 RM/16 (Dreieck) (Erde) 6/10 kV,203.0,25.0,0.157,cs,0.8772,cerberus,0.1508
N2XS2Y 1 x 35 RM/16 (Dreieck) (Erde) 6/10 kV,225.0,35.0,0.187,cs,0.6336,cerberus,0.14294
N2XS2Y 1 x 50 RM/16 (Dreieck) (Erde) 6/10 kV,249.0,50.0,0.221,cs,0.46799999999999997,cerberus,0.13635
N2XS2Y 1 x 70 RM/16 (Dreieck) (Erde) 6/10 kV,283.0,70.0,0.269,cs,0.3252,cerberus,0.12849
N2XS2Y 1 x 95 RM/16 (Dreieck) (Erde) 6/10 kV,315.0,95.0,0.321,cs,0.2364,cerberus,0.12284
N2XS2Y 1 x 120 RM/16 (Dreieck) (Erde) 6/10 kV,345.0,120.0,0.364,cs,0.18839999999999998,cerberus,0.11844
N2XS2Y 1 x 150 RM/25 (Dreieck) (Erde) 6/10 kV,374.0,150.0,0.406,cs,0.1548,cerberus,0.11435
N2XS2Y 1 x 185 RM/25 (Dreieck) (Erde) 6/10 kV,406.0,185.0,0.457,cs,0.126,cerberus,0.1109
N2XS2Y 1 x 240 RM/25 (Dreieck) (Erde) 6/10 kV,456.0,240.0,0.528,cs,0.09768,cerberus,0.10619
N2XS2Y 1 x 300 RM/25 (Dreieck) (Erde) 6/10 kV,495.0,300.0,0.593,cs,0.07992,cerberus,0.10336
N2XS2Y 1 x 400 RM/35 (Dreieck) (Erde) 6/10 kV,558.0,400.0,0.665,cs,0.06684,cerberus,0.09896
N2XS2Y 1 x 500 RM/35 (Dreieck) (Erde) 6/10 kV,613.0,500.0,0.745,cs,0.055439999999999996,cerberus,0.09613
NYSEY 3 x 25 RM/16 (Erde) 6/10 kV,612.0,25.0,0.132,cs,0.8734080000000001,cerberus,0.12692
NYSEY 3 x 35 RM/16 (Erde) 6/10 kV,676.0,35.0,0.159,cs,0.6298079999999999,cerberus,0.12001
NYSEY 3 x 50 RM/16 (Erde) 6/10 kV,745.0,50.0,0.189,cs,0.465408,cerberus,0.11404
NYSEY 3 x 70 RM/16 (Erde) 6/10 kV,842.0,70.0,0.23,cs,0.322596,cerberus,0.10744
NYSEY 3 x 95 RM/16 (Erde) 6/10 kV,932.0,95.0,0.275,cs,0.232608,cerberus,0.10242
NYSEY 3 x 120 RM/16 (Erde) 6/10 kV,1020.0,120.0,0.312,cs,0.185604,cerberus,0.09896
NYSEY 3 x 150 RM/25 (Erde) 6/10 kV,1100.0,150.0,0.35,cs,0.15081599999999998,cerberus,0.09582
NYSEY 3 x 185 RM/25 (Erde) 6/10 kV,1190.0,185.0,0.394,cs,0.12092399999999999,cerberus,0.09299
NYSEY 3 x 240 RM/25 (Erde) 6/10 kV,1330.0,240.0,0.455,cs,0.093684,cerberus,0.08922
NYSEY 3 x 300 RM/25 (Erde) 6/10 kV,1440.0,300.0,0.512,cs,0.076032,cerberus,0.08702
NYSY 1 x 25 RM/16 (Dreieck) (Erde) 6/10 kV,612.0,25.0,0.136,cs,0.8772,cerberus,0.14891
NYSY 1 x 35 RM/16 (Dreieck) (Erde) 6/10 kV,676.0,35.0,0.162,cs,0.6336,cerberus,0.14137
NYSY 1 x 50 RM/16 (Dreieck) (Erde) 6/10 kV,745.0,50.0,0.191,cs,0.46799999999999997,cerberus,0.13446
NYSY 1 x 70 RM/16 (Dreieck) (Erde) 6/10 kV,842.0,70.0,0.233,cs,0.3252,cerberus,0.12723
NYSY 1 x 95 RM/16 (Dreieck) (Erde) 6/10 kV,932.0,95.0,0.278,cs,0.2364,cerberus,0.12158
NYSY 1 x 120 RM/16 (Dreieck) (Erde) 6/10 kV,1020.0,120.0,0.315,cs,0.18839999999999998,cerberus,0.11718
NYSY 1 x 150 RM/25 (Dreieck) (Erde) 6/10 kV,1100.0,150.0,0.351,cs,0.156,cerberus,0.1131
NYSY 1 x 185 RM/25 (Dreieck) (Erde) 6/10 kV,1190.0,185.0,0.396,cs,0.126,cerberus,0.10964
NYSY 1 x 240 RM/25 (Dreieck) (Erde) 6/10 kV,1330.0,240.0,0.456,cs,0.09803999999999999,cerberus,0.10524
NYSY 1 x 300 RM/25 (Dreieck) (Erde) 6/10 kV,1440.0,300.0,0.511,cs,0.08016,cerberus,0.10242
NYSY 1 x 400 RM/35 (Dreieck) (Erde) 6/10 kV,1620.0,400.0,0.57,cs,0.06731999999999999,cerberus,0.09802
N2XS2Y 1 x 25 RM/16 (Dreieck) (Erde) 12/20 kV,145.0,25.0,0.159,cs,0.876,cerberus,0.16148
N2XS2Y 1 x 35 RM/16 (Dreieck) (Erde) 12/20 kV,159.0,35.0,0.189,cs,0.6324,cerberus,0.15331
N2XS2Y 1 x 50 RM/16 (Dreieck) (Erde) 12/20 kV,175.0,50.0,0.223,cs,0.46799999999999997,cerberus,0.14608
N2XS2Y 1 x 70 RM/16 (Dreieck) (Erde) 12/20 kV,196.0,70.0,0.272,cs,0.3252,cerberus,0.1376
N2XS2Y 1 x 95 RM/16 (Dreieck) (Erde) 12/20 kV,216.0,95.0,0.324,cs,0.2352,cerberus,0.13163
N2XS2Y 1 x 120 RM/16 (Dreieck) (Erde) 12/20 kV,235.0,120.0,0.368,cs,0.1872,cerberus,0.12661
N2XS2Y 1 x 150 RM/25 (Dreieck) (Erde) 12/20 kV,254.0,150.0,0.41,cs,0.1548,cerberus,0.12221
N2XS2Y 1 x 185 RM/25 (Dreieck) (Erde) 12/20 kV,273.0,185.0,0.462,cs,0.1248,cerberus,0.11844
N2XS2Y 1 x 240 RM/25 (Dreieck) (Erde) 12/20 kV,304.0,240.0,0.534,cs,0.0972,cerberus,0.11341
N2XS2Y 1 x 300 RM/25 (Dreieck) (Erde) 12/20 kV,329.0,300.0,0.6,cs,0.07944,cerberus,0.10996
N2XS2Y 1 x 400 RM/35 (Dreieck) (Erde) 12/20 kV,368.0,400.0,0.673,cs,0.06624,cerberus,0.10524
N2XS2Y 1 x 500 RM/35 (Dreieck) (Erde) 12/20 kV,402.0,500.0,0.755,cs,0.05472,cerberus,0.10242
NEKEBA 3 x 25 RM (Erde) 12/20 kV,199.0,25.0,0.125,cs,0.87444,cerberus,0.15834
NEKEBA 3 x 35 RM (Erde) 12/20 kV,222.0,35.0,0.15,cs,0.63084,cerberus,0.14954
NEKEBA 3 x 50 RM (Erde) 12/20 kV,245.0,50.0,0.179,cs,0.46746,cerberus,0.14263
NEKEBA 3 x 70 RM (Erde) 12/20 kV,279.0,70.0,0.221,cs,0.32466,cerberus,0.13415
NEKEBA 3 x 95 RM (Erde) 12/20 kV,310.0,95.0,0.266,cs,0.23465999999999998,cerberus,0.12849
NEKEBA 3 x 120 RM (Erde) 12/20 kV,338.0,120.0,0.302,cs,0.18768,cerberus,0.12346
NEKEBA 3 x 150 RM (Erde) 12/20 kV,367.0,150.0,0.341,cs,0.15288000000000002,cerberus,0.12001
NEKEBA 3 x 185 RM  (Erde) 12/20 kV,398.0,185.0,0.387,cs,0.12298799999999999,cerberus,0.11624
NEKEBA 3 x 240 RM (Erde) 12/20 kV,445.0,240.0,0.451,cs,0.095988,cerberus,0.11153
NEKEBA 3 x 300 RM (Erde) 12/20 kV,483.0,300.0,0.509,cs,0.078348,cerberus,0.10838
NA2XS2Y 1 x 25 RM/16 (Dreieck) (Erde) 12/20 kV,145.0,25.0,0.123,cs,1.44,cerberus,0.16148
NA2XS2Y 1 x 35 RM/16 (Dreieck) (Erde) 12/20 kV,159.0,35.0,0.147,cs,1.0452,cerberus,0.15331
NA2XS2Y 1 x 50 RM/16 (Dreieck) (Erde) 12/20 kV,175.0,50.0,0.173,cs,0.7728,cerberus,0.14608
NA2XS2Y 1 x 70 RM/16 (Dreieck) (Erde) 12/20 kV,196.0,70.0,0.211,cs,0.5352,cerberus,0.1376
NA2XS2Y 1 x 95 RM/16 (Dreieck) (Erde) 12/20 kV,216.0,95.0,0.252,cs,0.3876,cerberus,0.13163
NA2XS2Y 1 x 120 RM/16 (Dreieck) (Erde) 12/20 kV,235.0,120.0,0.286,cs,0.3072,cerberus,0.12661
NA2XS2Y 1 x 150 RM/25 (Dreieck) (Erde) 12/20 kV,254.0,150.0,0.32,cs,0.2532,cerberus,0.12221
NA2XS2Y 1 x 185 RM/25 (Dreieck) (Erde) 12/20 kV,273.0,185.0,0.361,cs,0.2028,cerberus,0.11844
NA2XS2Y 1 x 240 RM/25 (Dreieck) (Erde) 12/20 kV,304.0,240.0,0.419,cs,0.156,cerberus,0.11341
NA2XS2Y 1 x 300 RM/25 (Dreieck) (Erde) 12/20 kV,329.0,300.0,0.472,cs,0.126,cerberus,0.10996
NA2XS2Y 1 x 400 RM/35 (Dreieck) (Erde) 12/20 kV,368.0,400.0,0.537,cs,0.10188,cerberus,0.10524
NA2XS2Y 1 x 500 RM/35 (Dreieck) (Erde) 12/20 kV,402.0,500.0,0.61,cs,0.08171999999999999,cerberus,0.10242
NA2XS(F)2Y 1 x 25 RM/16 (Dreieck) (Erde) 12/20 kV,145.0,25.0,0.123,cs,1.44,cerberus,0.16148
NA2XS(F)2Y 1 x 35 RM/16 (Dreieck) (Erde) 12/20 kV,159.0,35.0,0.147,cs,1.0452,cerberus,0.15331
NA2XS(F)2Y 1 x 50 RM/16 (Dreieck) (Erde) 12/20 kV,175.0,50.0,0.173,cs,0.7728,cerberus,0.14608
NA2XS(F)2Y 1 x 70 RM/16 (Dreieck) (Erde) 12/20 kV,196.0,70.0,0.211,cs,0.5352,cerberus,0.1376
NA2XS(F)2Y 1 x 95 RM/16 (Dreieck) (Erde) 12/20 kV,216.0,95.0,0.252,cs,0.3876,cerberus,0.13163
NA2XS(F)2Y 1 x 120 RM/16 (Dreieck) (Erde) 12/20 kV,235.0,120.0,0.286,cs,0.3072,cerberus,0.12661
NA2XS(F)2Y 1 x 150 RM/25 (Dreieck) (Erde) 12/20 kV,254.0,150.0,0.32,cs,0.2532,cerberus,0.12221
NA2XS(F)2Y 1 x 185 RM/25 (Dreieck) (Erde) 12/20 kV,273.0,185.0,0.361,cs,0.2028,cerberus,0.11844
NA2XS(F)2Y 1 x 240 RM/25 (Dreieck) (Erde) 12/20 kV,304.0,240.0,0.419,cs,0.156,cerberus,0.11341
NA2XS(F)2Y 1 x 300 RM/25 (Dreieck) (Erde) 12/20 kV,329.0,300.0,0.472,cs,0.126,cerberus,0.10996
NA2XS(F)2Y 1 x 400 RM/35 (Dreieck) (Erde) 12/20 kV,368.0,400.0,0.537,cs,0.10188,cerberus,0.10524
NA2XS(F)2Y 1 x 500 RM/35 (Dreieck) (Erde) 12/20 kV,402.0,500.0,0.61,cs,0.08171999999999999,cerberus,0.10242
NAEKEBA 3 x 35 RM (Erde) 12/20 kV,222.0,35.0,0.117,cs,1.0415999999999999,cerberus,0.14954
NAEKEBA 3 x 50 RM (Erde) 12/20 kV,245.0,50.0,0.139,cs,0.7722479999999999,cerberus,0.14263
NAEKEBA 3 x 70 RM (Erde) 12/20 kV,279.0,70.0,0.172,cs,0.534648,cerberus,0.13415
NAEKEBA 3 x 95 RM (Erde) 12/20 kV,310.0,95.0,0.207,cs,0.387048,cerberus,0.12849
NAEKEBA 3 x 120 RM (Erde) 12/20 kV,338.0,120.0,0.235,cs,0.306648,cerberus,0.12346
NAEKEBA 3 x 150 RM (Erde) 12/20 kV,367.0,150.0,0.266,cs,0.251268,cerberus,0.12001
NAEKEBA 3 x 185 RM (Erde) 12/20 kV,398.0,185.0,0.302,cs,0.200856,cerberus,0.11624
NAEKEBA 3 x 240 RM (Erde) 12/20 kV,445.0,240.0,0.353,cs,0.154056,cerberus,0.11153
NAEKEBA 3 x 300 RM (Erde) 12/20 kV,483.0,300.0,0.4,cs,0.125088,cerberus,0.10838
NAYY 1 x 50 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,50.0,0.176,cs,0.7692,cerberus,0.22054
NAYY 1 x 70 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,70.0,0.216,cs,0.5316,cerberus,0.20986
NAYY 1 x 95 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,95.0,0.257,cs,0.384996,cerberus,0.202
NAYY 1 x 120 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,120.0,0.293,cs,0.3036,cerberus,0.19509
NAYY 1 x 150 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,150.0,0.328,cs,0.248196,cerberus,0.18975
NAYY 1 x 185 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,185.0,0.372,cs,0.1968,cerberus,0.18441
NAYY 1 x 240 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,240.0,0.432,cs,0.150996,cerberus,0.17719
NYY 1 x 4 RE (horiz.) (Erde) 0.6 / 1 kV,0.0,4.0,0.059,cs,5.532,cerberus,0.29657
NYY 1 x 6 RE (horiz.) (Erde) 0.6 / 1 kV,0.0,6.0,0.073,cs,3.6959999999999997,cerberus,0.284
NYY 1 x 10 RE (horiz.) (Erde) 0.6 / 1 kV,0.0,10.0,0.097,cs,2.196,cerberus,0.26892
NYY 1 x 16 RE (horiz.) (Erde) 0.6 / 1 kV,0.0,16.0,0.125,cs,1.38,cerberus,0.25478
NYY 1 x 25 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,25.0,0.161,cs,0.8724,cerberus,0.23908
NYY 1 x 35 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,35.0,0.192,cs,0.6288,cerberus,0.22902
NYY 1 x 50 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,50.0,0.227,cs,0.4644,cerberus,0.22054
NYY 1 x 70 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,70.0,0.278,cs,0.3216,cerberus,0.20986
NYY 1 x 95 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,95.0,0.332,cs,0.2316,cerberus,0.202
NYY 1 x 120 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,120.0,0.377,cs,0.184608,cerberus,0.19509
NYY 1 x 150 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,150.0,0.423,cs,0.149808,cerberus,0.18975
NYY 1 x 185 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,185.0,0.478,cs,0.11891999999999998,cerberus,0.18441
NYY 1 x 240 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,240.0,0.555,cs,0.091488,cerberus,0.17719
NYY 1 x 300 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,300.0,0.626,cs,0.073428,cerberus,0.17247
NYY 1 x 400 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,400.0,0.716,cs,0.058103999999999996,cerberus,0.16588
NYY 1 x 500 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,500.0,0.813,cs,0.046223999999999994,cerberus,0.16085
NYY 3 x 25 RM/16 RE (Erde) 0.6 / 1 kV,0.0,25.0,0.128,cs,0.8724,cerberus,0.08608
NYY 3 x 35 SM/16 RE (Erde) 0.6 / 1 kV,0.0,35.0,0.155,cs,0.6288,cerberus,0.082
NYY 3 x 50 SM/25 RM (Erde) 0.6 / 1 kV,0.0,50.0,0.184,cs,0.4644,cerberus,0.08262
NYY 3 x 70 SM/35 SM (Erde) 0.6 / 1 kV,0.0,70.0,0.225,cs,0.3216,cerberus,0.0798
NYY 3 x 95 SM/50 SM (Erde) 0.6 / 1 kV,0.0,95.0,0.271,cs,0.232608,cerberus,0.07948
NYY 3 x 120 SM/70 SM (Erde) 0.6 / 1 kV,0.0,120.0,0.309,cs,0.184608,cerberus,0.07854
NYY 3 x 150 SM/70 SM (Erde) 0.6 / 1 kV,0.0,150.0,0.348,cs,0.15081599999999998,cerberus,0.0776
NYY 3 x 185 SM/95 SM (Erde) 0.6 / 1 kV,0.0,185.0,0.394,cs,0.119916,cerberus,0.07791
NYY 3 x 240 SM/120 SM (Erde) 0.6 / 1 kV,0.0,240.0,0.458,cs,0.092892,cerberus,0.07697
NYY 3 x 300 SM/150 SM (Erde) 0.6 / 1 kV,0.0,300.0,0.518,cs,0.07513199999999999,cerberus,0.07697
NYY 3 x 400 SM/185 SM (Erde) 0.6 / 1 kV,0.0,400.0,0.592,cs,0.060216,cerberus,0.07571
NA2XY 1 x 50 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,50.0,0.192,cs,0.7692,cerberus,0.21928
NA2XY 1 x 70 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,70.0,0.235,cs,0.5316,cerberus,0.20892
NA2XY 1 x 95 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,95.0,0.28,cs,0.384,cerberus,0.20075
NA2XY 1 x 120 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,120.0,0.319,cs,0.304536,cerberus,0.19415
NA2XY 1 x 150 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,150.0,0.357,cs,0.24719999999999998,cerberus,0.18881
NA2XY 1 x 185 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,185.0,0.404,cs,0.197736,cerberus,0.18378
NA2XY 1 x 240 RM (horiz.) (Erde) 0.6 / 1 kV,0.0,240.0,0.47,cs,0.150936,cerberus,0.17656
NYY 1 x 4 RE (Dreieck) (Luft) 0.6 / 1 kV,0.0,4.0,0.036,ol,5.532,cerberus,0.1442
NYY 1 x 6 RE (Dreieck) (Luft) 0.6 / 1 kV,0.0,6.0,0.046,ol,3.6959999999999997,cerberus,0.1354
NYY 1 x 10 RE (Dreieck) (Luft) 0.6 / 1 kV,0.0,10.0,0.062,ol,2.196,cerberus,0.12535
NYY 1 x 16 RE (Dreieck) (Luft) 0.6 / 1 kV,0.0,16.0,0.083,ol,1.38,cerberus,0.11655
NYY 1 x 25 RM (Dreieck) (Luft) 0.6 / 1 kV,0.0,25.0,0.111,ol,0.8724,cerberus,0.10996
NYY 1 x 35 RM (Dreieck) (Luft) 0.6 / 1 kV,0.0,35.0,0.136,ol,0.6288,cerberus,0.10462
NYY 1 x 50 RM (Dreieck) (Luft) 0.6 / 1 kV,0.0,50.0,0.166,ol,0.4644,cerberus,0.1021
NYY 1 x 70 RM (Dreieck) (Luft) 0.6 / 1 kV,0.0,70.0,0.21,ol,0.3216,cerberus,0.09708
NYY 1 x 95 RM (Dreieck) (Luft) 0.6 / 1 kV,0.0,95.0,0.259,ol,0.232608,cerberus,0.09488
NYY 1 x 120 RM (Dreieck) (Luft) 0.6 / 1 kV,0.0,120.0,0.301,ol,0.184608,cerberus,0.09236
NYY 1 x 150 RM (Dreieck) (Luft) 0.6 / 1 kV,0.0,150.0,0.345,ol,0.15081599999999998,cerberus,0.09111
NYY 1 x 185 RM (Dreieck) (Luft) 0.6 / 1 kV,0.0,185.0,0.398,ol,0.12092399999999999,cerberus,0.09016
NYY 1 x 240 RM (Dreieck) (Luft) 0.6 / 1 kV,0.0,240.0,0.475,ol,0.093288,cerberus,0.08828
NYY 1 x 300 RM (Dreieck) (Luft) 0.6 / 1 kV,0.0,300.0,0.545,ol,0.075636,cerberus,0.08765
NYY 1 x 400 RM (Dreieck) (Luft) 0.6 / 1 kV,0.0,400.0,0.636,ol,0.060911999999999994,cerberus,0.08639
NYY 1 x 500 RM (Dreieck) (Luft) 0.6 / 1 kV,0.0,500.0,0.73,ol,0.049632,cerberus,0.08545
NYY-O 3 x 1.5 RE (Luft) 0.6 / 1 kV,0.0,1.5,0.0182,ol,14.52,cerberus,0.10776
NYY-O 3 x 2.5 RE (Luft) 0.6 / 1 kV,0.0,2.5,0.024,ol,8.892,cerberus,0.09959
NYY-O 3 x 4 RE (Luft) 0.6 / 1 kV,0.0,4.0,0.032,ol,5.532,cerberus,0.09927
NYY-O 3 x 6 RE (Luft) 0.6 / 1 kV,0.0,6.0,0.041,ol,3.6959999999999997,cerberus,0.09362
NYY-O 3 x 10 RE (Luft) 0.6 / 1 kV,0.0,10.0,0.056,ol,2.196,cerberus,0.08734
NYY-O 3 x 16 RE (Luft) 0.6 / 1 kV,0.0,16.0,0.074,ol,1.38,cerberus,0.08231
NYY-O 3 x 25 RM (Luft) 0.6 / 1 kV,0.0,25.0,0.1,ol,0.8724,cerberus,0.08074
NYY-O 3 x 35 SM (Luft) 0.6 / 1 kV,0.0,35.0,0.122,ol,0.6288,cerberus,0.07791
NYY-O 3 x 50 SM (Luft) 0.6 / 1 kV,0.0,50.0,0.149,ol,0.4644,cerberus,0.0776
NYY-O 3 x 70 SM (Luft) 0.6 / 1 kV,0.0,70.0,0.188,ol,0.3216,cerberus,0.07477
NYY-O 3 x 95 SM (Luft) 0.6 / 1 kV,0.0,95.0,0.232,ol,0.232608,cerberus,0.07477
NYY-O 3 x 120 SM (Luft) 0.6 / 1 kV,0.0,120.0,0.268,ol,0.184608,cerberus,0.0732
NYY-O 3 x 150 SM (Luft) 0.6 / 1 kV,0.0,150.0,0.308,ol,0.15081599999999998,cerberus,0.0732
NYY-O 3 x 185 SM  (Luft) 0.6 / 1 kV,0.0,185.0,0.354,ol,0.12092399999999999,cerberus,0.0732
NYY-O 3 x 240 SM (Luft) 0.6 / 1 kV,0.0,240.0,0.419,ol,0.093084,cerberus,0.07257
NYY-O 3 x 300 SM (Luft) 0.6 / 1 kV,0.0,300.0,0.48,ol,0.075432,cerberus,0.07257
NYY-O 3 x 400 SM (Luft) 0.6 / 1 kV,0.0,400.0,0.56,ol,0.060516,cerberus,0.07163
NYY 4 x 1.5 RE (Luft) 0.6 / 1 kV,0.0,1.5,0.018600000000000002,ol,14.52,cerberus,0.11498
NYY 4 x 2.5 RE (Luft) 0.6 / 1 kV,0.0,2.5,0.025,ol,8.892,cerberus,0.10681
NYY 4 x 4 RE (Luft) 0.6 / 1 kV,0.0,4.0,0.033,ol,5.532,cerberus,0.1065
NYY 4 x 6 RE (Luft) 0.6 / 1 kV,0.0,6.0,0.042,ol,3.6959999999999997,cerberus,0.10085
NYY 4 x 25 RM (Luft) 0.6 / 1 kV,0.0,25.0,0.102,ol,0.8724,cerberus,0.08796
NYY 4 x 185 SM  (Luft) 0.6 / 1 kV,0.0,185.0,0.361,ol,0.119916,cerberus,0.08042
NYY 4 x 240 SM (Luft) 0.6 / 1 kV,0.0,240.0,0.43,ol,0.09278399999999999,cerberus,0.0798
NYY 4 x 300 SM (Luft) 0.6 / 1 kV,0.0,300.0,0.493,ol,0.074928,cerberus,0.0798
NYY 4 x 400 SM (Luft) 0.6 / 1 kV,0.0,400.0,0.575,ol,0.059916,cerberus,0.07885
NYY 5 x 1.5 RE (Luft) 0.6 / 1 kV,0.0,1.5,0.018600000000000002,ol,14.52,cerberus,0.11781
NYY 5 x 2.5 RE (Luft) 0.6 / 1 kV,0.0,2.5,0.025,ol,8.892,cerberus,0.10964
NYY 5 x 4 RE (Luft) 0.6 / 1 kV,0.0,4.0,0.033,ol,5.532,cerberus,0.10933
NYY 5 x 6 RE (Luft) 0.6 / 1 kV,0.0,6.0,0.042,ol,3.6959999999999997,cerberus,0.10367
NYY 5 x 10 RE (Luft) 0.6 / 1 kV,0.0,10.0,0.057,ol,2.196,cerberus,0.09739
NYY 5 x 16 RE (Luft) 0.6 / 1 kV,0.0,16.0,0.075,ol,1.38,cerberus,0.09236
NYY 5 x 25 RM (Luft) 0.6 / 1 kV,0.0,25.0,0.102,ol,0.8724,cerberus,0.09079
NYCWY 3 x 1.5 RE/1.5 (Luft) 0.6 / 1 kV,0.0,1.5,0.0184,ol,14.52,cerberus,0.10776
NYCWY 3 x 2.5 RE/2.5 (Luft) 0.6 / 1 kV,0.0,2.5,0.024,ol,8.892,cerberus,0.09959
NYCWY 3 x 4 RE/4 (Luft) 0.6 / 1 kV,0.0,4.0,0.033,ol,5.532,cerberus,0.09927
NYCWY 3 x 6 RE/6 (Luft) 0.6 / 1 kV,0.0,6.0,0.041,ol,3.6959999999999997,cerberus,0.09362
NYCWY 3 x 10 RE/10 (Luft) 0.6 / 1 kV,0.0,10.0,0.057,ol,2.196,cerberus,0.08734
NYCWY 3 x 16 RE/16 (Luft) 0.6 / 1 kV,0.0,16.0,0.075,ol,1.38,cerberus,0.08231
NYCWY 3 x 25 RM/16 (Luft) 0.6 / 1 kV,0.0,25.0,0.101,ol,0.8734080000000001,cerberus,0.08074
NYCWY 3 x 35 SM/16 (Luft) 0.6 / 1 kV,0.0,35.0,0.124,ol,0.6298079999999999,cerberus,0.07791
NYCWY 3 x 50 SM/25 (Luft) 0.6 / 1 kV,0.0,50.0,0.151,ol,0.465408,cerberus,0.0776
NYCWY 3 x 70 SM/35 (Luft) 0.6 / 1 kV,0.0,70.0,0.19,ol,0.323604,cerberus,0.07477
NYCWY 3 x 95 SM/50 (Luft) 0.6 / 1 kV,0.0,95.0,0.235,ol,0.233604,cerberus,0.07477
NYCWY 3 x 120 SM/70 (Luft) 0.6 / 1 kV,0.0,120.0,0.272,ol,0.187608,cerberus,0.0732
NYCWY 3 x 150 SM/70 (Luft) 0.6 / 1 kV,0.0,150.0,0.311,ol,0.15281999999999998,cerberus,0.0732
NYCWY 3 x 185 SM/95 (Luft) 0.6 / 1 kV,0.0,185.0,0.356,ol,0.123912,cerberus,0.0732
NYCWY 3 x 240 SM/120 (Luft) 0.6 / 1 kV,0.0,240.0,0.419,ol,0.0972,cerberus,0.07257
NYCWY 3 x 300 SM/150 (Luft) 0.6 / 1 kV,0.0,300.0,0.476,ol,0.08054399999999999,cerberus,0.07257
NYCWY 3 x 400 SM/185 (Luft) 0.6 / 1 kV,0.0,400.0,0.55,ol,0.066732,cerberus,0.07163
NYCWY 4 x 1.5 RE/1.5 (Luft) 0.6 / 1 kV,0.0,1.5,0.0188,ol,14.52,cerberus,0.11498
NYCWY 4 x 2.5 RE/2.5 (Luft) 0.6 / 1 kV,0.0,2.5,0.025,ol,8.892,cerberus,0.10681
NYCWY 4 x 4 RE/4 (Luft) 0.6 / 1 kV,0.0,4.0,0.033,ol,5.532,cerberus,0.1065
NYCWY 4 x 6 RE/6 (Luft) 0.6 / 1 kV,0.0,6.0,0.042,ol,3.6959999999999997,cerberus,0.10085
NYCWY 4 x 10 RE/10 (Luft) 0.6 / 1 kV,0.0,10.0,0.057,ol,2.196,cerberus,0.09456
NYCWY 4 x 16 RE/16 (Luft) 0.6 / 1 kV,0.0,16.0,0.077,ol,1.38,cerberus,0.08954
NYCWY 4 x 25 RM/16 (Luft) 0.6 / 1 kV,0.0,25.0,0.103,ol,0.8734080000000001,cerberus,0.08796
NYCWY 4 x 35 SM/16 (Luft) 0.6 / 1 kV,0.0,35.0,0.128,ol,0.6298079999999999,cerberus,0.08514
NYCWY 4 x 50 SM/25 (Luft) 0.6 / 1 kV,0.0,50.0,0.154,ol,0.465408,cerberus,0.08482
NYCWY 4 x 70 SM/35 (Luft) 0.6 / 1 kV,0.0,70.0,0.195,ol,0.322596,cerberus,0.08231
NYCWY 4 x 95 SM/50 (Luft) 0.6 / 1 kV,0.0,95.0,0.241,ol,0.233604,cerberus,0.082
NYCWY 4 x 120 SM/70 (Luft) 0.6 / 1 kV,0.0,120.0,0.279,ol,0.187608,cerberus,0.08042
NYCWY 4 x 150 SM/70 (Luft) 0.6 / 1 kV,0.0,150.0,0.318,ol,0.15281999999999998,cerberus,0.08042
NYCWY 4 x 185 SM/95 (Luft) 0.6 / 1 kV,0.0,185.0,0.363,ol,0.123912,cerberus,0.08042
NYCWY 4 x 240 SM/120 (Luft) 0.6 / 1 kV,0.0,240.0,0.429,ol,0.09710400000000001,cerberus,0.0798
NYCWY 4 x 300 SM/150 (Luft) 0.6 / 1 kV,0.0,300.0,0.488,ol,0.080148,cerberus,0.0798
NYCWY 4 x 400 SM/185 (Luft) 0.6 / 1 kV,0.0,400.0,0.565,ol,0.06624,cerberus,0.07885
NYKY-J 3 x 1.5 RE (Luft) 0.6 / 1 kV,0.0,1.5,0.024,ol,14.52,cerberus,0.10776
