name,c_per_length,cross_section,i_nom,mounting,r_per_length,references,x_per_length
NAKBA 3 x 185/95 SM (Erde) 0.6 / 1 kV,1210.0,185.0,0.33,cs,0.20226,cerberus,0.083
NAKBA 3 x 240/120 SM (Erde) 0.6 / 1 kV,1180.0,240.0,0.375,cs,0.155808,cerberus,0.082
NAKBA 3 x 300/150 SM (Erde) 0.6 / 1 kV,1290.0,300.0,0.42,cs,0.12677999999999998,cerberus,0.082
NAKBA 3 x 25/16 SM (Luft) 0.6 / 1 kV,560.0,25.0,0.091,ol,1.4467800000000002,cerberus,0.092
NAKBA 3 x 35/16 SM (Luft) 0.6 / 1 kV,630.0,35.0,0.11,ol,1.05678,cerberus,0.09
NAKBA 3 x 50/25 SM (Luft) 0.6 / 1 kV,820.0,50.0,0.14,ol,0.7741919999999999,cerberus,0.087
NAKBA 3 x 70/35 SM (Luft) 0.6 / 1 kV,910.0,70.0,0.175,ol,0.5361239999999999,cerberus,0.085
NAKBA 3 x 95/50 SM (Luft) 0.6 / 1 kV,1040.0,95.0,0.215,ol,0.388068,cerberus,0.084
NAKBA 3 x 120/70 SM (Luft) 0.6 / 1 kV,1160.0,120.0,0.25,ol,0.30774,cerberus,0.083
NAKBA 3 x 150/70 SM (Luft) 0.6 / 1 kV,1110.0,150.0,0.285,ol,0.251616,cerberus,0.084
NAKBA 3 x 185/95 SM (Luft) 0.6 / 1 kV,1210.0,185.0,0.325,ol,0.20226,cerberus,0.083
NAKBA 3 x 240/120 SM (Luft) 0.6 / 1 kV,1180.0,240.0,0.385,ol,0.155808,cerberus,0.082
NAKBA 3 x 300/150 SM (Luft) 0.6 / 1 kV,1290.0,300.0,0.44,ol,0.12677999999999998,cerberus,0.082
NKBA 4 x 16 RE (Erde) 0.6 / 1 kV,390.0,16.0,0.105,cs,1.36452,cerberus,0.099
NKBA 4 x 25 SM (Erde) 0.6 / 1 kV,560.0,25.0,0.135,cs,0.86322,cerberus,0.094
NKBA 4 x 35 SM (Erde) 0.6 / 1 kV,630.0,35.0,0.165,cs,0.628068,cerberus,0.092
NKBA 4 x 50 SM (Erde) 0.6 / 1 kV,820.0,50.0,0.195,cs,0.46548,cerberus,0.09
NKBA 4 x 70 SM (Erde) 0.6 / 1 kV,910.0,70.0,0.245,cs,0.32321999999999995,cerberus,0.087
NKBA 4 x 95 SM (Erde) 0.6 / 1 kV,1040.0,95.0,0.29,cs,0.23419199999999998,cerberus,0.086
NKBA 4 x 120 SM (Erde) 0.6 / 1 kV,1160.0,120.0,0.33,cs,0.18678,cerberus,0.085
NKBA 4 x 150 SM (Erde) 0.6 / 1 kV,1110.0,150.0,0.375,cs,0.152904,cerberus,0.086
NKBA 4 x 185 SM (Erde) 0.6 / 1 kV,1210.0,185.0,0.42,cs,0.124164,cerberus,0.085
NKBA 4 x 240 SM (Erde) 0.6 / 1 kV,1180.0,240.0,0.48,cs,0.097068,cerberus,0.084
NKBA 4 x 300 SM (Erde) 0.6 / 1 kV,1290.0,300.0,0.54,cs,0.080028,cerberus,0.084
NKBA 4 x 16 RE (Luft) 0.6 / 1 kV,390.0,16.0,0.09,ol,1.36452,cerberus,0.099
NKBA 4 x 25 SM (Luft) 0.6 / 1 kV,560.0,25.0,0.12,ol,0.86322,cerberus,0.094
NKBA 4 x 35 SM (Luft) 0.6 / 1 kV,630.0,35.0,0.15,ol,0.628068,cerberus,0.092
NKBA 4 x 50 SM (Luft) 0.6 / 1 kV,820.0,50.0,0.18,ol,0.46548,cerberus,0.09
NKBA 4 x 70 SM (Luft) 0.6 / 1 kV,910.0,70.0,0.23,ol,0.32321999999999995,cerberus,0.087
NKBA 4 x 95 SM (Luft) 0.6 / 1 kV,1040.0,95.0,0.28,ol,0.23419199999999998,cerberus,0.086
NKBA 4 x 120 SM (Luft) 0.6 / 1 kV,1160.0,120.0,0.325,ol,0.18678,cerberus,0.085
NKBA 4 x 150 SM (Luft) 0.6 / 1 kV,1110.0,150.0,0.37,ol,0.152904,cerberus,0.086
NKBA 4 x 185 SM (Luft) 0.6 / 1 kV,1210.0,185.0,0.42,ol,0.124164,cerberus,0.085
NKBA 4 x 240 SM (Luft) 0.6 / 1 kV,1180.0,240.0,0.49,ol,0.097068,cerberus,0.084
NKBA 4 x 300 SM (Luft) 0.6 / 1 kV,1290.0,300.0,0.56,ol,0.080028,cerberus,0.084
NAKBA 4 x 16 RE (Erde) 0.6 / 1 kV,390.0,16.0,0.079,cs,2.2780679999999998,cerberus,0.099
NAKBA 4 x 25 SM (Erde) 0.6 / 1 kV,560.0,25.0,0.1,cs,1.4467800000000002,cerberus,0.094
NAKBA 4 x 35 SM (Erde) 0.6 / 1 kV,630.0,35.0,0.125,cs,1.05678,cerberus,0.092
NAKBA 4 x 50 SM (Erde) 0.6 / 1 kV,820.0,50.0,0.15,cs,0.7741919999999999,cerberus,0.09
NAKBA 4 x 70 SM (Erde) 0.6 / 1 kV,910.0,70.0,0.19,cs,0.5361239999999999,cerberus,0.087
NAKBA 4 x 95 SM (Erde) 0.6 / 1 kV,1040.0,95.0,0.225,cs,0.389028,cerberus,0.086
NAKBA 4 x 120 SM (Erde) 0.6 / 1 kV,1160.0,120.0,0.255,cs,0.308712,cerberus,0.085
NAKBA 4 x 150 SM (Erde) 0.6 / 1 kV,1110.0,150.0,0.29,cs,0.25257599999999997,cerberus,0.086
NAKBA 4 x 185 SM (Erde) 0.6 / 1 kV,1210.0,185.0,0.33,cs,0.20226,cerberus,0.085
NAKBA 4 x 240 SM (Erde) 0.6 / 1 kV,1180.0,240.0,0.375,cs,0.15677999999999997,cerberus,0.084
NAKBA 4 x 300 SM (Erde) 0.6 / 1 kV,1290.0,300.0,0.42,cs,0.12774,cerberus,0.084
NAKBA 4 x 16 RE (Luft) 0.6 / 1 kV,390.0,16.0,0.07,ol,2.2780679999999998,cerberus,0.099
NAKBA 4 x 25 SM (Luft) 0.6 / 1 kV,560.0,25.0,0.091,ol,1.4467800000000002,cerberus,0.094
NAKBA 4 x 35 SM (Luft) 0.6 / 1 kV,630.0,35.0,0.11,ol,1.05678,cerberus,0.092
NAKBA 4 x 50 SM (Luft) 0.6 / 1 kV,820.0,50.0,0.14,ol,0.7741919999999999,cerberus,0.09
NAKBA 4 x 70 SM (Luft) 0.6 / 1 kV,910.0,70.0,0.175,ol,0.5361239999999999,cerberus,0.087
NAKBA 4 x 95 SM (Luft) 0.6 / 1 kV,1040.0,95.0,0.215,ol,0.389028,cerberus,0.086
NAKBA 4 x 120 SM (Luft) 0.6 / 1 kV,1160.0,120.0,0.25,ol,0.308712,cerberus,0.085
NAKBA 4 x 150 SM (Luft) 0.6 / 1 kV,1110.0,150.0,0.285,ol,0.25257599999999997,cerberus,0.086
NAKBA 4 x 185 SM (Luft) 0.6 / 1 kV,1210.0,185.0,0.325,ol,0.20226,cerberus,0.085
NAKBA 4 x 240 SM (Luft) 0.6 / 1 kV,1180.0,240.0,0.385,ol,0.15677999999999997,cerberus,0.084
NAKBA 4 x 300 SM (Luft) 0.6 / 1 kV,1290.0,300.0,0.44,ol,0.12774,cerberus,0.084
NKBA 3 x 35 SM (Erde) 3.5 / 6 kV,330.0,35.0,0.165,cs,0.628068,cerberus,0.106
NKBA 3 x 50 SM (Erde) 3.5 / 6 kV,385.0,50.0,0.195,cs,0.46452,cerberus,0.1
NKBA 3 x 70 SM (Erde) 3.5 / 6 kV,440.0,70.0,0.245,cs,0.32321999999999995,cerberus,0.096
NKBA 3 x 95 SM (Erde) 3.5 / 6 kV,470.0,95.0,0.29,cs,0.23419199999999998,cerberus,0.093
NKBA 3 x 120 SM (Erde) 3.5 / 6 kV,550.0,120.0,0.33,cs,0.18678,cerberus,0.091
NKBA 3 x 150 SM (Erde) 3.5 / 6 kV,580.0,150.0,0.375,cs,0.152904,cerberus,0.088
NKBA 3 x 185 SM (Erde) 3.5 / 6 kV,660.0,185.0,0.42,cs,0.12348,cerberus,0.087
NKBA 3 x 240 SM (Erde) 3.5 / 6 kV,710.0,240.0,0.48,cs,0.09619199999999999,cerberus,0.085
NKBA 3 x 300 SM (Erde) 3.5 / 6 kV,740.0,300.0,0.54,cs,0.079068,cerberus,0.083
NKBA 3 x 35 SM (Luft) 3.5 / 6 kV,330.0,35.0,0.15,ol,0.628068,cerberus,0.106
NKBA 3 x 50 SM (Luft) 3.5 / 6 kV,385.0,50.0,0.18,ol,0.46452,cerberus,0.1
NKBA 3 x 70 SM (Luft) 3.5 / 6 kV,440.0,70.0,0.23,ol,0.32321999999999995,cerberus,0.096
NKBA 3 x 95 SM (Luft) 3.5 / 6 kV,470.0,95.0,0.28,ol,0.23419199999999998,cerberus,0.093
NKBA 3 x 120 SM (Luft) 3.5 / 6 kV,550.0,120.0,0.325,ol,0.18678,cerberus,0.091
NKBA 3 x 150 SM (Luft) 3.5 / 6 kV,580.0,150.0,0.37,ol,0.152904,cerberus,0.088
NKBA 3 x 185 SM (Luft) 3.5 / 6 kV,660.0,185.0,0.42,ol,0.12348,cerberus,0.087
NKBA 3 x 240 SM (Luft) 3.5 / 6 kV,710.0,240.0,0.49,ol,0.09619199999999999,cerberus,0.085
NKBA 3 x 300 SM (Luft) 3.5 / 6 kV,740.0,300.0,0.56,ol,0.079068,cerberus,0.083
NAKBA 3 x 35 SM (Erde) 3.5 / 6 kV,330.0,35.0,0.125,cs,1.05678,cerberus,0.106
NAKBA 3 x 50 SM (Erde) 3.5 / 6 kV,385.0,50.0,0.15,cs,0.7741919999999999,cerberus,0.1
NAKBA 3 x 70 SM (Erde) 3.5 / 6 kV,440.0,70.0,0.19,cs,0.5361239999999999,cerberus,0.096
NAKBA 3 x 95 SM (Erde) 3.5 / 6 kV,470.0,95.0,0.225,cs,0.388068,cerberus,0.093
NAKBA 3 x 120 SM (Erde) 3.5 / 6 kV,550.0,120.0,0.255,cs,0.30774,cerberus,0.091
NAKBA 3 x 150 SM (Erde) 3.5 / 6 kV,580.0,150.0,0.29,cs,0.25257599999999997,cerberus,0.088
NAKBA 3 x 185 SM (Erde) 3.5 / 6 kV,660.0,185.0,0.33,cs,0.20226,cerberus,0.087
NAKBA 3 x 240 SM (Erde) 3.5 / 6 kV,710.0,240.0,0.375,cs,0.155808,cerberus,0.085
NAKBA 3 x 300 SM (Erde) 3.5 / 6 kV,740.0,300.0,0.42,cs,0.12677999999999998,cerberus,0.083
NAKBA 3 x 35 SM (Luft) 3.5 / 6 kV,330.0,35.0,0.11,ol,1.05678,cerberus,0.106
NAKBA 3 x 50 SM (Luft) 3.5 / 6 kV,385.0,50.0,0.14,ol,0.7741919999999999,cerberus,0.1
NAKBA 3 x 70 SM (Luft) 3.5 / 6 kV,440.0,70.0,0.175,ol,0.5361239999999999,cerberus,0.096
NAKBA 3 x 95 SM (Luft) 3.5 / 6 kV,470.0,95.0,0.215,ol,0.388068,cerberus,0.093
NAKBA 3 x 120 SM (Luft) 3.5 / 6 kV,550.0,120.0,0.25,ol,0.30774,cerberus,0.091
NAKBA 3 x 150 SM (Luft) 3.5 / 6 kV,580.0,150.0,0.285,ol,0.25257599999999997,cerberus,0.088
NAKBA 3 x 185 SM (Luft) 3.5 / 6 kV,660.0,185.0,0.325,ol,0.20226,cerberus,0.087
NAKBA 3 x 240 SM (Luft) 3.5 / 6 kV,710.0,240.0,0.385,ol,0.155808,cerberus,0.085
NAKBA 3 x 300 SM (Luft) 3.5 / 6 kV,740.0,300.0,0.44,ol,0.12677999999999998,cerberus,0.083
NYCY 3 x 1.5 RE/1.5 (Erde) 0.6 / 1 kV,0.0,1.5,0.026,cs,14.52,cerberus,0.10776
NYCY 3 x 2.5 RE/2.5 (Erde) 0.6 / 1 kV,0.0,2.5,0.034,cs,8.892,cerberus,0.09959
NYCY 3 x 4 RE/4 (Erde) 0.6 / 1 kV,0.0,4.0,0.044,cs,5.532,cerberus,0.09927
NYCY 3 x 6 RE/6 (Erde) 0.6 / 1 kV,0.0,6.0,0.056,cs,3.6959999999999997,cerberus,0.09362
NYCY 3 x 10 RE/10 (Erde) 0.6 / 1 kV,0.0,10.0,0.075,cs,2.196,cerberus,0.08734
NYCY 3 x 16 RE/16 (Erde) 0.6 / 1 kV,0.0,16.0,0.099,cs,1.38,cerberus,0.08231
NYCY 3 x 25 RM/16 (Erde) 0.6 / 1 kV,0.0,25.0,0.129,cs,0.8734080000000001,cerberus,0.08074
NYCY 3 x 35 SM/16 (Erde) 0.6 / 1 kV,0.0,35.0,0.156,cs,0.6298079999999999,cerberus,0.07791
NYCY 3 x 50 SM/25 (Erde) 0.6 / 1 kV,0.0,50.0,0.184,cs,0.465408,cerberus,0.0776
NYCY 3 x 70 SM/35 (Erde) 0.6 / 1 kV,0.0,70.0,0.227,cs,0.323604,cerberus,0.07477
NYCY 3 x 95 SM/50 (Erde) 0.6 / 1 kV,0.0,95.0,0.272,cs,0.233604,cerberus,0.07477
NYCY 3 x 120 SM/70 (Erde) 0.6 / 1 kV,0.0,120.0,0.31,cs,0.187608,cerberus,0.0732
NYCY 3 x 150 SM/70 (Erde) 0.6 / 1 kV,0.0,150.0,0.348,cs,0.15281999999999998,cerberus,0.0732
NYCY 3 x 185 SM/95 (Erde) 0.6 / 1 kV,0.0,185.0,0.393,cs,0.123912,cerberus,0.0732
NYCY 3 x 240 SM/120 (Erde) 0.6 / 1 kV,0.0,240.0,0.453,cs,0.0972,cerberus,0.07257
NYCY 3 x 300 SM/150 (Erde) 0.6 / 1 kV,0.0,300.0,0.506,cs,0.08054399999999999,cerberus,0.07257
NYCY 3 x 400 SM/185 (Erde) 0.6 / 1 kV,0.0,400.0,0.571,cs,0.066732,cerberus,0.07163
NYCY 4 x 1.5 RE/1.5 (Erde) 0.6 / 1 kV,0.0,1.5,0.026,cs,14.52,cerberus,0.11498
NYCY 4 x 2.5 RE/2.5 (Erde) 0.6 / 1 kV,0.0,2.5,0.034,cs,8.892,cerberus,0.10681
NYCY 4 x 4 RE/4 (Erde) 0.6 / 1 kV,0.0,4.0,0.045,cs,5.532,cerberus,0.1065
NYCY 4 x 6 RE/6 (Erde) 0.6 / 1 kV,0.0,6.0,0.056,cs,3.6959999999999997,cerberus,0.10085
NYCY 4 x 10 RE/10 (Erde) 0.6 / 1 kV,0.0,10.0,0.076,cs,2.196,cerberus,0.09456
NYCY 4 x 16 RE/16 (Erde) 0.6 / 1 kV,0.0,16.0,0.099,cs,1.38,cerberus,0.08954
NYCY 4 x 25 RM/16 (Erde) 0.6 / 1 kV,0.0,25.0,0.129,cs,0.8734080000000001,cerberus,0.08796
NYCY 4 x 35 SM/16 (Erde) 0.6 / 1 kV,0.0,35.0,0.157,cs,0.6298079999999999,cerberus,0.08514
NYCY 4 x 50 SM/25 (Erde) 0.6 / 1 kV,0.0,50.0,0.185,cs,0.465408,cerberus,0.08482
NYCY 4 x 70 SM/35 (Erde) 0.6 / 1 kV,0.0,70.0,0.229,cs,0.322596,cerberus,0.08231
NYCY 4 x 95 SM/50 (Erde) 0.6 / 1 kV,0.0,95.0,0.275,cs,0.233604,cerberus,0.082
NYCY 4 x 120 SM/70 (Erde) 0.6 / 1 kV,0.0,120.0,0.313,cs,0.187608,cerberus,0.08042
NYCY 4 x 150 SM/70 (Erde) 0.6 / 1 kV,0.0,150.0,0.352,cs,0.15281999999999998,cerberus,0.08042
NYCY 4 x 185 SM/95 (Erde) 0.6 / 1 kV,0.0,185.0,0.396,cs,0.123912,cerberus,0.08042
NYCY 4 x 240 SM/120 (Erde) 0.6 / 1 kV,0.0,240.0,0.459,cs,0.09710400000000001,cerberus,0.0798
NYCY 4 x 300 SM/150 (Erde) 0.6 / 1 kV,0.0,300.0,0.515,cs,0.080148,cerberus,0.0798
NYCY 4 x 400 SM/185 (Erde) 0.6 / 1 kV,0.0,400.0,0.583,cs,0.06624,cerberus,0.07885
NYCY 3 x 1.5 RE/1.5 (Luft) 0.6 / 1 kV,0.0,1.5,0.0184,ol,14.52,cerberus,0.10776
NYCY 3 x 2.5 RE/2.5 (Luft) 0.6 / 1 kV,0.0,2.5,0.024,ol,8.892,cerberus,0.09959
NYCY 3 x 4 RE/4 (Luft) 0.6 / 1 kV,0.0,4.0,0.033,ol,5.532,cerberus,0.09927
NYCY 3 x 6 RE/6 (Luft) 0.6 / 1 kV,0.0,6.0,0.041,ol,3.6959999999999997,cerberus,0.09362
NYCY 3 x 10 RE/10 (Luft) 0.6 / 1 kV,0.0,10.0,0.057,ol,2.196,cerberus,0.08734
NYCY 3 x 16 RE/16 (Luft) 0.6 / 1 kV,0.0,16.0,0.075,ol,1.38,cerberus,0.08231
NYCY 3 x 25 RM/16 (Luft) 0.6 / 1 kV,0.0,25.0,0.101,ol,0.8734080000000001,cerberus,0.08074
NYCY 3 x 35 SM/16 (Luft) 0.6 / 1 kV,0.0,35.0,0.124,ol,0.6298079999999999,cerberus,0.07791
NYCY 3 x 50 SM/25 (Luft) 0.6 / 1 kV,0.0,50.0,0.151,ol,0.465408,cerberus,0.0776
NYCY 3 x 70 SM/35 (Luft) 0.6 / 1 kV,0.0,70.0,0.19,ol,0.323604,cerberus,0.07477
NYCY 3 x 95 SM/50 (Luft) 0.6 / 1 kV,0.0,95.0,0.235,ol,0.233604,cerberus,0.07477
NYCY 3 x 120 SM/70 (Luft) 0.6 / 1 kV,0.0,120.0,0.272,ol,0.187608,cerberus,0.0732
NYCY 3 x 150 SM/70 (Luft) 0.6 / 1 kV,0.0,150.0,0.311,ol,0.15281999999999998,cerberus,0.0732
NYCY 3 x 185 SM/95 (Luft) 0.6 / 1 kV,0.0,185.0,0.356,ol,0.123912,cerberus,0.0732
NYCY 3 x 240 SM/120 (Luft) 0.6 / 1 kV,0.0,240.0,0.419,ol,0.0972,cerberus,0.07257
NYCY 3 x 300 SM/150 (Luft) 0.6 / 1 kV,0.0,300.0,0.476,ol,0.08054399999999999,cerberus,0.07257
NYCY 3 x 400 SM/185 (Luft) 0.6 / 1 kV,0.0,400.0,0.55,ol,0.066732,cerberus,0.07163
NYCY 4 x 1.5 RE/1.5 (Luft) 0.6 / 1 kV,0.0,1.5,0.0188,ol,14.52,cerberus,0.11498
NYCY 4 x 2.5 RE/2.5 (Luft) 0.6 / 1 kV,0.0,2.5,0.025,ol,8.892,cerberus,0.10681
NYCY 4 x 4 RE/4 (Luft) 0.6 / 1 kV,0.0,4.0,0.033,ol,5.532,cerberus,0.1065
NYCY 4 x 6 RE/6 (Luft) 0.6 / 1 kV,0.0,6.0,0.042,ol,3.6959999999999997,cerberus,0.10085
NYCY 4 x 10 RE/10 (Luft) 0.6 / 1 kV,0.0,10.0,0.057,ol,2.196,cerberus,0.09456
NYCY 4 x 16 RE/16 (Luft) 0.6 / 1 kV,0.0,16.0,0.077,ol,1.38,cerberus,0.08954
NYCY 4 x 25 RM/16 (Luft) 0.6 / 1 kV,0.0,25.0,0.103,ol,0.8734080000000001,cerberus,0.08796
NYCY 4 x 35 SM/16 (Luft) 0.6 / 1 kV,0.0,35.0,0.128,ol,0.6298079999999999,cerberus,0.08514
NYCY 4 x 50 SM/25 (Luft) 0.6 / 1 kV,0.0,50.0,0.154,ol,0.465408,cerberus,0.08482
NYCY 4 x 70 SM/35 (Luft) 0.6 / 1 kV,0.0,70.0,0.195,ol,0.322596,cerberus,0.08231
NYCY 4 x 95 SM/50 (Luft) 0.6 / 1 kV,0.0,95.0,0.241,ol,0.233604,cerberus,0.082
NYCY 4 x 120 SM/70 (Luft) 0.6 / 1 kV,0.0,120.0,0.279,ol,0.187608,cerberus,0.08042
NYCY 4 x 150 SM/70 (Luft) 0.6 / 1 kV,0.0,150.0,0.318,ol,0.15281999999999998,cerberus,0.08042
NYCY 4 x 185 SM/95 (Luft) 0.6 / 1 kV,0.0,185.0,0.363,ol,0.123912,cerberus,0.08042
NYCY 4 x 240 SM/120 (Luft) 0.6 / 1 kV,0.0,240.0,0.429,ol,0.09710400000000001,cerberus,0.0798
NYCY 4 x 300 SM/150 (Luft) 0.6 / 1 kV,0.0,300.0,0.488,ol,0.080148,cerberus,0.0798
NYCY 4 x 400 SM/185 (Luft) 0.6 / 1 kV,0.0,400.0,0.565,ol,0.06624,cerberus,0.07885
,3.999999999999999e-13,,0.7500000000000001,,0.09311999999999998,cerberus_unknown,0.0726
